    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11066.15</td>
    <td align="right">     8852.92</td>
    <td align="right">     2213.23</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12961.23</td>
    <td align="right">    10373.78</td>
    <td align="right">     2587.44</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12334.91</td>
    <td align="right">     9340.66</td>
    <td align="right">     2994.25</td>
    <td align="right">        0.76</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 61KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16020.60</td>
    <td align="right">    12410.47</td>
    <td align="right">     3610.14</td>
    <td align="right">        0.77</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19351.09</td>
    <td align="right">    15181.52</td>
    <td align="right">     4169.57</td>
    <td align="right">        0.78</td>
    <td align="right">        3.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12351.96</td>
    <td align="right">     9355.02</td>
    <td align="right">     2996.94</td>
    <td align="right">        0.76</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 62KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16014.47</td>
    <td align="right">    12406.05</td>
    <td align="right">     3608.42</td>
    <td align="right">        0.77</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 74KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19487.47</td>
    <td align="right">    15293.93</td>
    <td align="right">     4193.54</td>
    <td align="right">        0.78</td>
    <td align="right">        3.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10063.49</td>
    <td align="right">     7859.20</td>
    <td align="right">     2204.29</td>
    <td align="right">        0.78</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 57KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12513.72</td>
    <td align="right">     9937.36</td>
    <td align="right">     2576.36</td>
    <td align="right">        0.79</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 68KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15208.38</td>
    <td align="right">    12181.25</td>
    <td align="right">     3027.13</td>
    <td align="right">        0.80</td>
    <td align="right">        3.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     33511.2</td>
    <td align="right">        3.28</td>
    <td align="right">       11.19</td>
    <td align="right">       11.12</td>
    <td align="right">       11.40</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 153KBTU/HR 10.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     45302.6</td>
    <td align="right">        3.18</td>
    <td align="right">       10.85</td>
    <td align="right">       10.78</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 184KBTU/HR 10.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     53998.1</td>
    <td align="right">        3.15</td>
    <td align="right">       10.76</td>
    <td align="right">       10.68</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8406.7</td>
    <td align="right">        3.36</td>
    <td align="right">       11.45</td>
    <td align="right">       11.34</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10578.3</td>
    <td align="right">        3.34</td>
    <td align="right">       11.39</td>
    <td align="right">       11.27</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12387.6</td>
    <td align="right">        3.33</td>
    <td align="right">       11.38</td>
    <td align="right">       11.26</td>
    <td align="right">       11.19</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11869.1</td>
    <td align="right">        3.44</td>
    <td align="right">       11.72</td>
    <td align="right">       11.62</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 61KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15388.3</td>
    <td align="right">        3.41</td>
    <td align="right">       11.63</td>
    <td align="right">       11.53</td>
    <td align="right">       11.57</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     18568.0</td>
    <td align="right">        3.17</td>
    <td align="right">       10.80</td>
    <td align="right">       10.71</td>
    <td align="right">       10.79</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11885.3</td>
    <td align="right">        3.44</td>
    <td align="right">       11.72</td>
    <td align="right">       11.62</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 62KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15382.4</td>
    <td align="right">        3.41</td>
    <td align="right">       11.63</td>
    <td align="right">       11.53</td>
    <td align="right">       11.56</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 74KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     18698.2</td>
    <td align="right">        3.16</td>
    <td align="right">       10.80</td>
    <td align="right">       10.71</td>
    <td align="right">       10.79</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9659.5</td>
    <td align="right">        3.40</td>
    <td align="right">       11.59</td>
    <td align="right">       11.49</td>
    <td align="right">       11.51</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 57KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11995.3</td>
    <td align="right">        3.38</td>
    <td align="right">       11.53</td>
    <td align="right">       11.42</td>
    <td align="right">       11.41</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 68KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     14568.9</td>
    <td align="right">        3.14</td>
    <td align="right">       10.73</td>
    <td align="right">       10.63</td>
    <td align="right">       10.68</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 153KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 184KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 61KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 62KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 74KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 57KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 68KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53600.01</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53600.01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76952.51</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76952.51</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98325.37</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98325.37</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16670.37</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16670.37</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21450.43</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21450.43</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25639.58</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25639.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20918.96</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20918.96</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28021.98</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28021.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35141.70</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35141.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20953.67</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20953.67</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28013.69</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28013.69</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35409.72</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35409.72</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17776.58</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17776.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22717.05</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22717.05</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28457.18</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28457.18</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        1.42</td>
    <td align="right">     1574.80</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.31</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">      622.72</td>
    <td align="right">        2.14</td>
    <td align="right">     2288.28</td>
    <td align="right">     1070.43</td>
    <td align="right">        1.00</td>
    <td align="right">        1.29</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">      622.72</td>
    <td align="right">        2.70</td>
    <td align="right">     2892.24</td>
    <td align="right">     1070.43</td>
    <td align="right">        1.00</td>
    <td align="right">        1.26</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.48</td>
    <td align="right">      538.26</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.62</td>
    <td align="right">      688.74</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.53</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.73</td>
    <td align="right">      809.92</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.48</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.59</td>
    <td align="right">      663.71</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.54</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.80</td>
    <td align="right">      891.14</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.45</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        1.00</td>
    <td align="right">     1104.13</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.39</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.59</td>
    <td align="right">      664.90</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.53</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.80</td>
    <td align="right">      890.86</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.45</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        1.00</td>
    <td align="right">     1112.89</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.39</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.51</td>
    <td align="right">      569.49</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.61</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.66</td>
    <td align="right">      731.28</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.51</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.81</td>
    <td align="right">      902.14</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.44</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29890.67</td>
    <td align="right">    0.000054</td>
    <td align="right">        2.94</td>
    <td align="right">    54744.82</td>
    <td align="right">        0.70</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">40GAL NATURALGAS WATER HEATER - 31KBTU/HR 0.82 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">     8946.39</td>
    <td align="right">        0.82</td>
    <td align="right">        0.83</td>
    <td align="right">        0.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:05</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">    20056.20</td>
    <td align="right">    23064.63</td>
    <td align="right">       23.44</td>
    <td align="right">       1.397</td>
    <td align="right">       1.607</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00906</td>
    <td align="right">       25.84</td>
    <td align="right">     0.01033</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">    29216.90</td>
    <td align="right">    33599.44</td>
    <td align="right">       34.15</td>
    <td align="right">       2.035</td>
    <td align="right">       2.340</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       25.84</td>
    <td align="right">     0.01033</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">    30875.69</td>
    <td align="right">    35507.05</td>
    <td align="right">       36.09</td>
    <td align="right">       2.350</td>
    <td align="right">       2.702</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       25.84</td>
    <td align="right">     0.01033</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     5355.75</td>
    <td align="right">     6159.11</td>
    <td align="right">       46.93</td>
    <td align="right">       0.418</td>
    <td align="right">       0.480</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       39.58</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">     6933.43</td>
    <td align="right">     7973.45</td>
    <td align="right">       60.76</td>
    <td align="right">       0.541</td>
    <td align="right">       0.622</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00851</td>
    <td align="right">       39.58</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     8153.47</td>
    <td align="right">     9376.49</td>
    <td align="right">       71.45</td>
    <td align="right">       0.636</td>
    <td align="right">       0.731</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00848</td>
    <td align="right">       40.08</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     6603.95</td>
    <td align="right">     7594.55</td>
    <td align="right">       36.64</td>
    <td align="right">       0.515</td>
    <td align="right">       0.592</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       43.80</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     8970.87</td>
    <td align="right">    10316.50</td>
    <td align="right">       49.77</td>
    <td align="right">       0.700</td>
    <td align="right">       0.805</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00853</td>
    <td align="right">       43.80</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">    11115.15</td>
    <td align="right">    12782.43</td>
    <td align="right">       61.66</td>
    <td align="right">       0.867</td>
    <td align="right">       0.997</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00849</td>
    <td align="right">       44.20</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     6615.75</td>
    <td align="right">     7608.11</td>
    <td align="right">       36.70</td>
    <td align="right">       0.516</td>
    <td align="right">       0.593</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       44.20</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     8968.06</td>
    <td align="right">    10313.27</td>
    <td align="right">       49.75</td>
    <td align="right">       0.699</td>
    <td align="right">       0.804</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00853</td>
    <td align="right">       44.20</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">    11203.41</td>
    <td align="right">    12883.92</td>
    <td align="right">       62.15</td>
    <td align="right">       0.874</td>
    <td align="right">       1.005</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00849</td>
    <td align="right">       44.20</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     5732.79</td>
    <td align="right">     6592.71</td>
    <td align="right">       50.24</td>
    <td align="right">       0.447</td>
    <td align="right">       0.514</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       43.39</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">     7361.64</td>
    <td align="right">     8465.89</td>
    <td align="right">       64.51</td>
    <td align="right">       0.574</td>
    <td align="right">       0.660</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00852</td>
    <td align="right">       43.39</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     9081.86</td>
    <td align="right">    10444.14</td>
    <td align="right">       79.59</td>
    <td align="right">       0.708</td>
    <td align="right">       0.815</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00849</td>
    <td align="right">       43.59</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">     6408.80</td>
    <td align="right">     8011.00</td>
    <td align="right">        8.14</td>
    <td align="right">       0.191</td>
    <td align="right">       0.425</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">     7870.14</td>
    <td align="right">     9837.68</td>
    <td align="right">       10.00</td>
    <td align="right">       0.235</td>
    <td align="right">       0.425</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">    14842.31</td>
    <td align="right">    18552.89</td>
    <td align="right">       18.86</td>
    <td align="right">       0.426</td>
    <td align="right">       0.532</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     2591.74</td>
    <td align="right">     3239.67</td>
    <td align="right">       24.69</td>
    <td align="right">       0.078</td>
    <td align="right">       0.097</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00756</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">     3245.15</td>
    <td align="right">     4056.44</td>
    <td align="right">       30.91</td>
    <td align="right">       0.097</td>
    <td align="right">       0.121</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00747</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     4620.65</td>
    <td align="right">     5775.81</td>
    <td align="right">       44.01</td>
    <td align="right">       0.133</td>
    <td align="right">       0.166</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00751</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     3865.94</td>
    <td align="right">     4832.42</td>
    <td align="right">       23.31</td>
    <td align="right">       0.116</td>
    <td align="right">       0.145</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00756</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     4849.34</td>
    <td align="right">     6061.67</td>
    <td align="right">       29.24</td>
    <td align="right">       0.145</td>
    <td align="right">       0.181</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00746</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     6983.38</td>
    <td align="right">     8729.22</td>
    <td align="right">       42.11</td>
    <td align="right">       0.201</td>
    <td align="right">       0.251</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00750</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     3870.59</td>
    <td align="right">     4838.24</td>
    <td align="right">       23.34</td>
    <td align="right">       0.116</td>
    <td align="right">       0.145</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00756</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     4859.14</td>
    <td align="right">     6073.92</td>
    <td align="right">       29.30</td>
    <td align="right">       0.145</td>
    <td align="right">       0.181</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00746</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     6992.93</td>
    <td align="right">     8741.16</td>
    <td align="right">       42.17</td>
    <td align="right">       0.201</td>
    <td align="right">       0.251</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00750</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     2588.40</td>
    <td align="right">     3235.50</td>
    <td align="right">       24.65</td>
    <td align="right">       0.078</td>
    <td align="right">       0.097</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00756</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">     3239.01</td>
    <td align="right">     4048.76</td>
    <td align="right">       30.85</td>
    <td align="right">       0.097</td>
    <td align="right">       0.121</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00747</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     4614.17</td>
    <td align="right">     5767.71</td>
    <td align="right">       43.95</td>
    <td align="right">       0.133</td>
    <td align="right">       0.166</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00751</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        1.42</td>
    <td align="right">        1.42</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">      1.4219</td>
    <td align="right">      0.4248</td>
    <td align="right">      1.4219</td>
    <td align="right">      0.2988</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">        2.14</td>
    <td align="right">        2.14</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">      2.1377</td>
    <td align="right">      0.4248</td>
    <td align="right">      2.1377</td>
    <td align="right">      0.1987</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        2.70</td>
    <td align="right">        2.70</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
    <td align="right">      2.7019</td>
    <td align="right">      0.5319</td>
    <td align="right">      2.7019</td>
    <td align="right">      0.1969</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        0.48</td>
    <td align="right">        0.48</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.4804</td>
    <td align="right">      0.0973</td>
    <td align="right">      0.4804</td>
    <td align="right">      0.2025</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">        0.62</td>
    <td align="right">        0.62</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">      0.6219</td>
    <td align="right">      0.1210</td>
    <td align="right">      0.6219</td>
    <td align="right">      0.1946</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">      0.7313</td>
    <td align="right">      0.1661</td>
    <td align="right">      0.7313</td>
    <td align="right">      0.2272</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        0.59</td>
    <td align="right">        0.59</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">      0.5923</td>
    <td align="right">      0.1451</td>
    <td align="right">      0.5923</td>
    <td align="right">      0.2449</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">        0.80</td>
    <td align="right">        0.80</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
    <td align="right">      0.8046</td>
    <td align="right">      0.1808</td>
    <td align="right">      0.8046</td>
    <td align="right">      0.2248</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">      0.9969</td>
    <td align="right">      0.2508</td>
    <td align="right">      0.9969</td>
    <td align="right">      0.2516</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        0.59</td>
    <td align="right">        0.59</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">      0.5934</td>
    <td align="right">      0.1452</td>
    <td align="right">      0.5934</td>
    <td align="right">      0.2447</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">        0.80</td>
    <td align="right">        0.80</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
    <td align="right">      0.8043</td>
    <td align="right">      0.1812</td>
    <td align="right">      0.8043</td>
    <td align="right">      0.2253</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">      1.0048</td>
    <td align="right">      0.2512</td>
    <td align="right">      1.0048</td>
    <td align="right">      0.2500</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.5142</td>
    <td align="right">      0.0971</td>
    <td align="right">      0.5142</td>
    <td align="right">      0.1889</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">        0.66</td>
    <td align="right">        0.66</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">      0.6603</td>
    <td align="right">      0.1208</td>
    <td align="right">      0.6603</td>
    <td align="right">      0.1830</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        0.81</td>
    <td align="right">        0.81</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">      0.8145</td>
    <td align="right">      0.1659</td>
    <td align="right">      0.8145</td>
    <td align="right">      0.2037</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   34632.491</td>
    <td align="right">   24376.663</td>
    <td align="right">    1.421872</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
    <td align="right">    41512.98</td>
    <td align="right">    41512.98</td>
    <td align="right">    1.421872</td>
    <td align="right">       30.43</td>
    <td align="right">       17.10</td>
    <td align="right">  0.00765380</td>
    <td align="right">       11.81</td>
    <td align="right">       10.18</td>
    <td align="right">  0.00765380</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">     29.8772</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00930537</td>
    <td align="right">     46.5132</td>
    <td align="right">    14822.23</td>
    <td align="right">        0.00</td>
    <td align="right">    34610.71</td>
    <td align="right">    23742.36</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   53600.011</td>
    <td align="right">   53600.011</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    53600.01</td>
    <td align="right">    53600.01</td>
    <td align="right">    1.421872</td>
    <td align="right">       16.49</td>
    <td align="right">        5.81</td>
    <td align="right">  0.00185077</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     29.8772</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2477</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   53600.011</td>
    <td align="right">   53600.011</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    53600.01</td>
    <td align="right">    53600.01</td>
    <td align="right">    1.421872</td>
    <td align="right">       16.49</td>
    <td align="right">        5.81</td>
    <td align="right">  0.00185077</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     29.8772</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2477</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 153KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">   46985.210</td>
    <td align="right">   34670.380</td>
    <td align="right">    2.137726</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
    <td align="right">    57207.42</td>
    <td align="right">    57207.42</td>
    <td align="right">    2.137726</td>
    <td align="right">       28.27</td>
    <td align="right">       16.66</td>
    <td align="right">  0.00799656</td>
    <td align="right">       11.84</td>
    <td align="right">       10.55</td>
    <td align="right">  0.00799656</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">     19.8723</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903604</td>
    <td align="right">     45.1859</td>
    <td align="right">    29216.90</td>
    <td align="right">        0.00</td>
    <td align="right">    46955.66</td>
    <td align="right">    33668.69</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">   76952.514</td>
    <td align="right">   76952.514</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    76952.51</td>
    <td align="right">    76952.51</td>
    <td align="right">    2.137726</td>
    <td align="right">       18.00</td>
    <td align="right">        5.79</td>
    <td align="right">  0.00123101</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     19.8723</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2477</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">   76952.514</td>
    <td align="right">   76952.514</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    76952.51</td>
    <td align="right">    76952.51</td>
    <td align="right">    2.137726</td>
    <td align="right">       18.00</td>
    <td align="right">        5.79</td>
    <td align="right">  0.00123101</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     19.8723</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2477</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 184KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   56122.769</td>
    <td align="right">   42541.128</td>
    <td align="right">    2.701946</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">    68936.55</td>
    <td align="right">    68936.55</td>
    <td align="right">    2.701946</td>
    <td align="right">       27.18</td>
    <td align="right">       16.42</td>
    <td align="right">  0.00814748</td>
    <td align="right">       11.84</td>
    <td align="right">       10.70</td>
    <td align="right">  0.00814748</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">     15.7226</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889915</td>
    <td align="right">     44.5109</td>
    <td align="right">    28888.87</td>
    <td align="right">        0.00</td>
    <td align="right">    56087.47</td>
    <td align="right">    41255.01</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   98325.369</td>
    <td align="right">   98325.369</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    98325.37</td>
    <td align="right">    98325.37</td>
    <td align="right">    2.701946</td>
    <td align="right">       17.65</td>
    <td align="right">       12.60</td>
    <td align="right">  0.00771615</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     15.7226</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.0790</td>
    <td align="right">    14842.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   98325.369</td>
    <td align="right">   98325.369</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    98325.37</td>
    <td align="right">    98325.37</td>
    <td align="right">    2.701946</td>
    <td align="right">       17.65</td>
    <td align="right">       12.60</td>
    <td align="right">  0.00771615</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     15.7226</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.0790</td>
    <td align="right">    14842.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    8783.697</td>
    <td align="right">    7034.307</td>
    <td align="right">    0.480371</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">    10279.41</td>
    <td align="right">    10279.41</td>
    <td align="right">    0.480371</td>
    <td align="right">       25.91</td>
    <td align="right">       15.92</td>
    <td align="right">  0.00806937</td>
    <td align="right">       11.80</td>
    <td align="right">       10.60</td>
    <td align="right">  0.00806937</td>
    <td align="right">       40.08</td>
    <td align="right">  0.00412001</td>
    <td align="right">       17.40</td>
    <td align="right">     11.7963</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00860049</td>
    <td align="right">     43.0344</td>
    <td align="right">     4743.91</td>
    <td align="right">        0.00</td>
    <td align="right">     8778.17</td>
    <td align="right">     6802.01</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   16670.369</td>
    <td align="right">   16670.369</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    16670.37</td>
    <td align="right">    16670.37</td>
    <td align="right">    0.480371</td>
    <td align="right">       19.15</td>
    <td align="right">       12.88</td>
    <td align="right">  0.00739969</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     11.7963</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00756086</td>
    <td align="right">     45.4743</td>
    <td align="right">     2591.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   16670.369</td>
    <td align="right">   16670.369</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    16670.37</td>
    <td align="right">    16670.37</td>
    <td align="right">    0.480371</td>
    <td align="right">       19.15</td>
    <td align="right">       12.88</td>
    <td align="right">  0.00739969</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     11.7963</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00756086</td>
    <td align="right">     45.4743</td>
    <td align="right">     2591.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   11066.146</td>
    <td align="right">    8852.919</td>
    <td align="right">    0.621857</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">    12998.41</td>
    <td align="right">    12998.41</td>
    <td align="right">    0.621857</td>
    <td align="right">       25.47</td>
    <td align="right">       15.81</td>
    <td align="right">  0.00811303</td>
    <td align="right">       11.81</td>
    <td align="right">       10.65</td>
    <td align="right">  0.00811303</td>
    <td align="right">       40.08</td>
    <td align="right">  0.00412001</td>
    <td align="right">       17.40</td>
    <td align="right">      9.1124</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00851457</td>
    <td align="right">     42.6094</td>
    <td align="right">     6210.08</td>
    <td align="right">        0.00</td>
    <td align="right">    11059.19</td>
    <td align="right">     8559.60</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   21450.432</td>
    <td align="right">   21450.432</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    21450.43</td>
    <td align="right">    21450.43</td>
    <td align="right">    0.621857</td>
    <td align="right">       19.34</td>
    <td align="right">       12.91</td>
    <td align="right">  0.00735069</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      9.1124</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746660</td>
    <td align="right">     44.9156</td>
    <td align="right">     3245.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   21450.432</td>
    <td align="right">   21450.432</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    21450.43</td>
    <td align="right">    21450.43</td>
    <td align="right">    0.621857</td>
    <td align="right">       19.34</td>
    <td align="right">       12.91</td>
    <td align="right">  0.00735069</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      9.1124</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746660</td>
    <td align="right">     44.9156</td>
    <td align="right">     3245.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   12961.225</td>
    <td align="right">   10373.783</td>
    <td align="right">    0.731269</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">    15357.60</td>
    <td align="right">    15357.60</td>
    <td align="right">    0.731269</td>
    <td align="right">       25.29</td>
    <td align="right">       15.77</td>
    <td align="right">  0.00814182</td>
    <td align="right">       11.81</td>
    <td align="right">       10.68</td>
    <td align="right">  0.00814182</td>
    <td align="right">       40.59</td>
    <td align="right">  0.00412002</td>
    <td align="right">       17.56</td>
    <td align="right">      7.7490</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00848058</td>
    <td align="right">     42.4411</td>
    <td align="right">     8132.90</td>
    <td align="right">        0.00</td>
    <td align="right">    12953.07</td>
    <td align="right">    10028.22</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   25639.582</td>
    <td align="right">   25639.582</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    25639.58</td>
    <td align="right">    25639.58</td>
    <td align="right">    0.731269</td>
    <td align="right">       18.83</td>
    <td align="right">       12.77</td>
    <td align="right">  0.00741231</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      7.7490</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751460</td>
    <td align="right">     45.1992</td>
    <td align="right">     4620.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   25639.582</td>
    <td align="right">   25639.582</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    25639.58</td>
    <td align="right">    25639.58</td>
    <td align="right">    0.731269</td>
    <td align="right">       18.83</td>
    <td align="right">       12.77</td>
    <td align="right">  0.00741231</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      7.7490</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751460</td>
    <td align="right">     45.1992</td>
    <td align="right">     4620.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   12334.911</td>
    <td align="right">    9340.657</td>
    <td align="right">    0.592331</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">    15260.35</td>
    <td align="right">    15260.35</td>
    <td align="right">    0.592331</td>
    <td align="right">       27.05</td>
    <td align="right">       16.22</td>
    <td align="right">  0.00795925</td>
    <td align="right">       11.80</td>
    <td align="right">       10.49</td>
    <td align="right">  0.00795925</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">     15.1119</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00864322</td>
    <td align="right">     43.2456</td>
    <td align="right">     5652.79</td>
    <td align="right">        0.00</td>
    <td align="right">    12327.15</td>
    <td align="right">     9057.84</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   20918.963</td>
    <td align="right">   20918.963</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    20918.96</td>
    <td align="right">    20918.96</td>
    <td align="right">    0.592331</td>
    <td align="right">       18.60</td>
    <td align="right">       12.63</td>
    <td align="right">  0.00735262</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     15.1119</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00755877</td>
    <td align="right">     45.4617</td>
    <td align="right">     3865.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   20918.963</td>
    <td align="right">   20918.963</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    20918.96</td>
    <td align="right">    20918.96</td>
    <td align="right">    0.592331</td>
    <td align="right">       18.60</td>
    <td align="right">       12.63</td>
    <td align="right">  0.00735262</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     15.1119</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00755877</td>
    <td align="right">     45.4617</td>
    <td align="right">     3865.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 61KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   16020.602</td>
    <td align="right">   12410.465</td>
    <td align="right">    0.804601</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">    19969.99</td>
    <td align="right">    19969.99</td>
    <td align="right">    0.804601</td>
    <td align="right">       26.25</td>
    <td align="right">       16.02</td>
    <td align="right">  0.00804262</td>
    <td align="right">       11.81</td>
    <td align="right">       10.58</td>
    <td align="right">  0.00804262</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">     11.1250</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00853410</td>
    <td align="right">     42.7061</td>
    <td align="right">     7783.05</td>
    <td align="right">        0.00</td>
    <td align="right">    16010.53</td>
    <td align="right">    12019.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   28021.977</td>
    <td align="right">   28021.977</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    28021.98</td>
    <td align="right">    28021.98</td>
    <td align="right">    0.804601</td>
    <td align="right">       19.04</td>
    <td align="right">       12.77</td>
    <td align="right">  0.00732229</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     11.1250</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746345</td>
    <td align="right">     44.8967</td>
    <td align="right">     4849.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   28021.977</td>
    <td align="right">   28021.977</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    28021.98</td>
    <td align="right">    28021.98</td>
    <td align="right">    0.804601</td>
    <td align="right">       19.04</td>
    <td align="right">       12.77</td>
    <td align="right">  0.00732229</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     11.1250</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746345</td>
    <td align="right">     44.8967</td>
    <td align="right">     4849.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   19351.091</td>
    <td align="right">   15181.524</td>
    <td align="right">    0.996904</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">    24211.64</td>
    <td align="right">    24211.64</td>
    <td align="right">    0.996904</td>
    <td align="right">       25.81</td>
    <td align="right">       15.92</td>
    <td align="right">  0.00810026</td>
    <td align="right">       11.81</td>
    <td align="right">       10.64</td>
    <td align="right">  0.00810026</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">      8.9790</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00849291</td>
    <td align="right">     42.5022</td>
    <td align="right">    11115.15</td>
    <td align="right">        0.00</td>
    <td align="right">    19338.92</td>
    <td align="right">    14695.15</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   35141.701</td>
    <td align="right">   35141.701</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    35141.70</td>
    <td align="right">    35141.70</td>
    <td align="right">    0.996904</td>
    <td align="right">       18.66</td>
    <td align="right">       12.68</td>
    <td align="right">  0.00738441</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      8.9790</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750179</td>
    <td align="right">     45.1230</td>
    <td align="right">     6983.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   35141.701</td>
    <td align="right">   35141.701</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    35141.70</td>
    <td align="right">    35141.70</td>
    <td align="right">    0.996904</td>
    <td align="right">       18.66</td>
    <td align="right">       12.68</td>
    <td align="right">  0.00738441</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      8.9790</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750179</td>
    <td align="right">     45.1230</td>
    <td align="right">     6983.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   12351.963</td>
    <td align="right">    9355.023</td>
    <td align="right">    0.593388</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">    15282.32</td>
    <td align="right">    15282.32</td>
    <td align="right">    0.593388</td>
    <td align="right">       27.05</td>
    <td align="right">       16.22</td>
    <td align="right">  0.00796038</td>
    <td align="right">       11.80</td>
    <td align="right">       10.49</td>
    <td align="right">  0.00796038</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">     15.0849</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00864261</td>
    <td align="right">     43.2426</td>
    <td align="right">     5691.41</td>
    <td align="right">        0.00</td>
    <td align="right">    12344.19</td>
    <td align="right">     9071.84</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   20953.667</td>
    <td align="right">   20953.667</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    20953.67</td>
    <td align="right">    20953.67</td>
    <td align="right">    0.593388</td>
    <td align="right">       18.61</td>
    <td align="right">       12.63</td>
    <td align="right">  0.00735337</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     15.0849</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00755922</td>
    <td align="right">     45.4644</td>
    <td align="right">     3870.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   20953.667</td>
    <td align="right">   20953.667</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    20953.67</td>
    <td align="right">    20953.67</td>
    <td align="right">    0.593388</td>
    <td align="right">       18.61</td>
    <td align="right">       12.63</td>
    <td align="right">  0.00735337</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     15.0849</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00755922</td>
    <td align="right">     45.4644</td>
    <td align="right">     3870.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 62KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   16014.469</td>
    <td align="right">   12406.052</td>
    <td align="right">    0.804349</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">    19962.53</td>
    <td align="right">    19962.53</td>
    <td align="right">    0.804349</td>
    <td align="right">       26.25</td>
    <td align="right">       16.02</td>
    <td align="right">  0.00804280</td>
    <td align="right">       11.81</td>
    <td align="right">       10.58</td>
    <td align="right">  0.00804280</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">     11.1285</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00853402</td>
    <td align="right">     42.7056</td>
    <td align="right">     7818.86</td>
    <td align="right">        0.00</td>
    <td align="right">    16004.40</td>
    <td align="right">    12014.74</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   28013.689</td>
    <td align="right">   28013.689</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    28013.69</td>
    <td align="right">    28013.69</td>
    <td align="right">    0.804349</td>
    <td align="right">       19.04</td>
    <td align="right">       12.77</td>
    <td align="right">  0.00732271</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     11.1285</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746397</td>
    <td align="right">     44.8998</td>
    <td align="right">     4859.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   28013.689</td>
    <td align="right">   28013.689</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    28013.69</td>
    <td align="right">    28013.69</td>
    <td align="right">    0.804349</td>
    <td align="right">       19.04</td>
    <td align="right">       12.77</td>
    <td align="right">  0.00732271</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     11.1285</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746397</td>
    <td align="right">     44.8998</td>
    <td align="right">     4859.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 74KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   19487.469</td>
    <td align="right">   15293.934</td>
    <td align="right">    1.004820</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">    24384.40</td>
    <td align="right">    24384.40</td>
    <td align="right">    1.004820</td>
    <td align="right">       25.80</td>
    <td align="right">       15.91</td>
    <td align="right">  0.00810331</td>
    <td align="right">       11.81</td>
    <td align="right">       10.64</td>
    <td align="right">  0.00810331</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">      8.9083</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00849286</td>
    <td align="right">     42.5019</td>
    <td align="right">    11203.41</td>
    <td align="right">        0.00</td>
    <td align="right">    19475.21</td>
    <td align="right">    14804.20</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   35409.719</td>
    <td align="right">   35409.719</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    35409.72</td>
    <td align="right">    35409.72</td>
    <td align="right">    1.004820</td>
    <td align="right">       18.67</td>
    <td align="right">       12.69</td>
    <td align="right">  0.00738695</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      8.9083</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750356</td>
    <td align="right">     45.1335</td>
    <td align="right">     6992.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   35409.719</td>
    <td align="right">   35409.719</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    35409.72</td>
    <td align="right">    35409.72</td>
    <td align="right">    1.004820</td>
    <td align="right">       18.67</td>
    <td align="right">       12.69</td>
    <td align="right">  0.00738695</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      8.9083</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750356</td>
    <td align="right">     45.1335</td>
    <td align="right">     6992.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   10063.489</td>
    <td align="right">    7859.202</td>
    <td align="right">    0.514190</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    12401.32</td>
    <td align="right">    12401.32</td>
    <td align="right">    0.514190</td>
    <td align="right">       26.16</td>
    <td align="right">       16.04</td>
    <td align="right">  0.00810242</td>
    <td align="right">       11.81</td>
    <td align="right">       10.64</td>
    <td align="right">  0.00810242</td>
    <td align="right">       43.59</td>
    <td align="right">  0.00412002</td>
    <td align="right">       18.51</td>
    <td align="right">     11.0205</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00859650</td>
    <td align="right">     43.0148</td>
    <td align="right">     5092.20</td>
    <td align="right">        0.00</td>
    <td align="right">    10057.16</td>
    <td align="right">     7607.10</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   17776.579</td>
    <td align="right">   17776.579</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    17776.58</td>
    <td align="right">    17776.58</td>
    <td align="right">    0.514190</td>
    <td align="right">       19.27</td>
    <td align="right">       12.93</td>
    <td align="right">  0.00740985</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     11.0205</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00756037</td>
    <td align="right">     45.4714</td>
    <td align="right">     2588.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   17776.579</td>
    <td align="right">   17776.579</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    17776.58</td>
    <td align="right">    17776.58</td>
    <td align="right">    0.514190</td>
    <td align="right">       19.27</td>
    <td align="right">       12.93</td>
    <td align="right">  0.00740985</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     11.0205</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00756037</td>
    <td align="right">     45.4714</td>
    <td align="right">     2588.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 57KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   12513.720</td>
    <td align="right">    9937.364</td>
    <td align="right">    0.660265</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    15444.51</td>
    <td align="right">    15444.51</td>
    <td align="right">    0.660265</td>
    <td align="right">       25.66</td>
    <td align="right">       15.90</td>
    <td align="right">  0.00813927</td>
    <td align="right">       11.81</td>
    <td align="right">       10.68</td>
    <td align="right">  0.00813927</td>
    <td align="right">       43.39</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.45</td>
    <td align="right">      8.5823</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00851660</td>
    <td align="right">     42.6195</td>
    <td align="right">     6573.53</td>
    <td align="right">        0.00</td>
    <td align="right">    12505.85</td>
    <td align="right">     9610.42</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   22717.046</td>
    <td align="right">   22717.046</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    22717.05</td>
    <td align="right">    22717.05</td>
    <td align="right">    0.660265</td>
    <td align="right">       19.41</td>
    <td align="right">       12.94</td>
    <td align="right">  0.00735689</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      8.5823</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746600</td>
    <td align="right">     44.9120</td>
    <td align="right">     3239.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   22717.046</td>
    <td align="right">   22717.046</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    22717.05</td>
    <td align="right">    22717.05</td>
    <td align="right">    0.660265</td>
    <td align="right">       19.41</td>
    <td align="right">       12.94</td>
    <td align="right">  0.00735689</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      8.5823</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746600</td>
    <td align="right">     44.9120</td>
    <td align="right">     3239.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 68KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   15208.385</td>
    <td align="right">   12181.252</td>
    <td align="right">    0.814537</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">    18883.36</td>
    <td align="right">    18883.36</td>
    <td align="right">    0.814537</td>
    <td align="right">       25.36</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00818143</td>
    <td align="right">       11.81</td>
    <td align="right">       10.72</td>
    <td align="right">  0.00818143</td>
    <td align="right">       43.59</td>
    <td align="right">  0.00412002</td>
    <td align="right">       18.51</td>
    <td align="right">      6.9569</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00848510</td>
    <td align="right">     42.4635</td>
    <td align="right">     9081.86</td>
    <td align="right">        0.00</td>
    <td align="right">    15198.82</td>
    <td align="right">    11777.91</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   28457.184</td>
    <td align="right">   28457.184</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    28457.18</td>
    <td align="right">    28457.18</td>
    <td align="right">    0.814537</td>
    <td align="right">       18.94</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00742105</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      6.9569</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751275</td>
    <td align="right">     45.1883</td>
    <td align="right">     4614.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   28457.184</td>
    <td align="right">   28457.184</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    28457.18</td>
    <td align="right">    28457.18</td>
    <td align="right">    0.814537</td>
    <td align="right">       18.94</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00742105</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      6.9569</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751275</td>
    <td align="right">     45.1883</td>
    <td align="right">     4614.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:05</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   34632.491</td>
    <td align="right">   24376.663</td>
    <td align="right">    1.421872</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.0680</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.421872</td>
    <td align="right">  1.59171993</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
    <td align="right">    41512.98</td>
    <td align="right">    41512.98</td>
    <td align="right">      0.8343</td>
    <td align="right">  1.59171993</td>
    <td align="right">    1.421872</td>
    <td align="right">       30.43</td>
    <td align="right">       17.10</td>
    <td align="right">  0.00765380</td>
    <td align="right">     50154.6</td>
    <td align="right">       11.81</td>
    <td align="right">       10.18</td>
    <td align="right">  0.00765380</td>
    <td align="right">     31173.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1574.800</td>
    <td align="right">    39938.18</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">  0.42481525</td>
    <td align="right">     29.8772</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00930537</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00930537</td>
    <td align="right">     46.5132</td>
    <td align="right">    14822.23</td>
    <td align="right">        0.00</td>
    <td align="right">    34610.71</td>
    <td align="right">    23742.36</td>
    <td align="right">  1.52870136</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.45</td>
    <td align="right">       11.42</td>
    <td align="right">  0.00839141</td>
    <td align="right">     32667.1</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   53600.011</td>
    <td align="right">   53600.011</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.421872</td>
    <td align="right">  1.59171993</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    53600.01</td>
    <td align="right">    53600.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.59171993</td>
    <td align="right">    1.421872</td>
    <td align="right">       16.49</td>
    <td align="right">        5.81</td>
    <td align="right">  0.00185077</td>
    <td align="right">     21253.8</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    53600.01</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.42481525</td>
    <td align="right">     29.8772</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2477</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   53600.011</td>
    <td align="right">   53600.011</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.421872</td>
    <td align="right">  1.59171993</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    53600.01</td>
    <td align="right">    53600.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.59171993</td>
    <td align="right">    1.421872</td>
    <td align="right">       16.49</td>
    <td align="right">        5.81</td>
    <td align="right">  0.00185077</td>
    <td align="right">     21253.8</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    53600.01</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.42481525</td>
    <td align="right">     29.8772</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2477</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 153KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   46985.210</td>
    <td align="right">   34670.380</td>
    <td align="right">    2.137726</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7052</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.137726</td>
    <td align="right">  2.39308515</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
    <td align="right">    57207.42</td>
    <td align="right">    57207.42</td>
    <td align="right">      0.8213</td>
    <td align="right">  2.39308515</td>
    <td align="right">    2.137726</td>
    <td align="right">       28.27</td>
    <td align="right">       16.66</td>
    <td align="right">  0.00799656</td>
    <td align="right">     48825.9</td>
    <td align="right">       11.84</td>
    <td align="right">       10.55</td>
    <td align="right">  0.00799656</td>
    <td align="right">     32072.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2288.284</td>
    <td align="right">    54919.13</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">  0.42481525</td>
    <td align="right">     19.8723</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903604</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903604</td>
    <td align="right">     45.1859</td>
    <td align="right">    29216.90</td>
    <td align="right">        0.00</td>
    <td align="right">    46955.66</td>
    <td align="right">    33668.69</td>
    <td align="right">  2.29833934</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.32</td>
    <td align="right">       12.31</td>
    <td align="right">  0.00891226</td>
    <td align="right">     34877.4</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   76952.514</td>
    <td align="right">   76952.514</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.137726</td>
    <td align="right">  2.39308515</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    76952.51</td>
    <td align="right">    76952.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.39308515</td>
    <td align="right">    2.137726</td>
    <td align="right">       18.00</td>
    <td align="right">        5.79</td>
    <td align="right">  0.00123101</td>
    <td align="right">     21206.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    76952.51</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.42481525</td>
    <td align="right">     19.8723</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2477</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   76952.514</td>
    <td align="right">   76952.514</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.137726</td>
    <td align="right">  2.39308515</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    76952.51</td>
    <td align="right">    76952.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.39308515</td>
    <td align="right">    2.137726</td>
    <td align="right">       18.00</td>
    <td align="right">        5.79</td>
    <td align="right">  0.00123101</td>
    <td align="right">     21206.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    76952.51</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.42481525</td>
    <td align="right">     19.8723</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2477</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 184KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   56122.769</td>
    <td align="right">   42541.128</td>
    <td align="right">    2.701946</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.9858</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.701946</td>
    <td align="right">  3.02470323</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">    68936.55</td>
    <td align="right">    68936.55</td>
    <td align="right">      0.8141</td>
    <td align="right">  3.02470323</td>
    <td align="right">    2.701946</td>
    <td align="right">       27.18</td>
    <td align="right">       16.42</td>
    <td align="right">  0.00814748</td>
    <td align="right">     48095.2</td>
    <td align="right">       11.84</td>
    <td align="right">       10.70</td>
    <td align="right">  0.00814748</td>
    <td align="right">     32453.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2892.242</td>
    <td align="right">    66044.31</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">  0.42481525</td>
    <td align="right">     15.7226</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889915</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889915</td>
    <td align="right">     44.5109</td>
    <td align="right">    28888.87</td>
    <td align="right">        0.00</td>
    <td align="right">    56087.47</td>
    <td align="right">    41255.01</td>
    <td align="right">  2.90495072</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.77</td>
    <td align="right">       12.76</td>
    <td align="right">  0.00917698</td>
    <td align="right">     36000.2</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   98325.369</td>
    <td align="right">   98325.369</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.701946</td>
    <td align="right">  3.02470323</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    98325.37</td>
    <td align="right">    98325.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.02470323</td>
    <td align="right">    2.701946</td>
    <td align="right">       17.65</td>
    <td align="right">       12.60</td>
    <td align="right">  0.00771615</td>
    <td align="right">     37285.9</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    98325.37</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.42481525</td>
    <td align="right">     15.7226</td>
    <td align="right">       19.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.0790</td>
    <td align="right">    14842.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   98325.369</td>
    <td align="right">   98325.369</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.701946</td>
    <td align="right">  3.02470323</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    98325.37</td>
    <td align="right">    98325.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.02470323</td>
    <td align="right">    2.701946</td>
    <td align="right">       17.65</td>
    <td align="right">       12.60</td>
    <td align="right">  0.00771615</td>
    <td align="right">     37285.9</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    98325.37</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.42481525</td>
    <td align="right">     15.7226</td>
    <td align="right">       19.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.0790</td>
    <td align="right">    14842.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8783.697</td>
    <td align="right">    7034.307</td>
    <td align="right">    0.480371</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.8406</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.480371</td>
    <td align="right">  0.53775301</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">    10279.41</td>
    <td align="right">    10279.41</td>
    <td align="right">      0.8545</td>
    <td align="right">  0.53775301</td>
    <td align="right">    0.480371</td>
    <td align="right">       25.91</td>
    <td align="right">       15.92</td>
    <td align="right">  0.00806937</td>
    <td align="right">     46601.0</td>
    <td align="right">       11.80</td>
    <td align="right">       10.60</td>
    <td align="right">  0.00806937</td>
    <td align="right">     32211.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     538.259</td>
    <td align="right">     9741.15</td>
    <td align="right">       40.08</td>
    <td align="right">  0.00412001</td>
    <td align="right">       17.40</td>
    <td align="right">  0.05666618</td>
    <td align="right">     11.7963</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00860049</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00860049</td>
    <td align="right">     43.0344</td>
    <td align="right">     4743.91</td>
    <td align="right">        0.00</td>
    <td align="right">     8778.17</td>
    <td align="right">     6802.01</td>
    <td align="right">  0.51646257</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.79</td>
    <td align="right">       13.64</td>
    <td align="right">  0.00967868</td>
    <td align="right">     38311.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16670.369</td>
    <td align="right">   16670.369</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.480371</td>
    <td align="right">  0.53775301</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    16670.37</td>
    <td align="right">    16670.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.53775301</td>
    <td align="right">    0.480371</td>
    <td align="right">       19.15</td>
    <td align="right">       12.88</td>
    <td align="right">  0.00739969</td>
    <td align="right">     38012.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    16670.37</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">     11.7963</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00756086</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00756086</td>
    <td align="right">     45.4743</td>
    <td align="right">     2591.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16670.369</td>
    <td align="right">   16670.369</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.480371</td>
    <td align="right">  0.53775301</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    16670.37</td>
    <td align="right">    16670.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.53775301</td>
    <td align="right">    0.480371</td>
    <td align="right">       19.15</td>
    <td align="right">       12.88</td>
    <td align="right">  0.00739969</td>
    <td align="right">     38012.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    16670.37</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">     11.7963</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00756086</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00756086</td>
    <td align="right">     45.4743</td>
    <td align="right">     2591.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11066.146</td>
    <td align="right">    8852.919</td>
    <td align="right">    0.621857</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.9217</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.621857</td>
    <td align="right">  0.69614056</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">    12998.41</td>
    <td align="right">    12998.41</td>
    <td align="right">      0.8513</td>
    <td align="right">  0.69614056</td>
    <td align="right">    0.621857</td>
    <td align="right">       25.47</td>
    <td align="right">       15.81</td>
    <td align="right">  0.00811303</td>
    <td align="right">     46267.0</td>
    <td align="right">       11.81</td>
    <td align="right">       10.65</td>
    <td align="right">  0.00811303</td>
    <td align="right">     32333.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     688.741</td>
    <td align="right">    12309.66</td>
    <td align="right">       40.08</td>
    <td align="right">  0.00412001</td>
    <td align="right">       17.40</td>
    <td align="right">  0.05666618</td>
    <td align="right">      9.1124</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00851457</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00851457</td>
    <td align="right">     42.6094</td>
    <td align="right">     6210.08</td>
    <td align="right">        0.00</td>
    <td align="right">    11059.19</td>
    <td align="right">     8559.60</td>
    <td align="right">  0.66857932</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.15</td>
    <td align="right">       13.82</td>
    <td align="right">  0.00971306</td>
    <td align="right">     38766.4</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   21450.432</td>
    <td align="right">   21450.432</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.621857</td>
    <td align="right">  0.69614056</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    21450.43</td>
    <td align="right">    21450.43</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.69614056</td>
    <td align="right">    0.621857</td>
    <td align="right">       19.34</td>
    <td align="right">       12.91</td>
    <td align="right">  0.00735069</td>
    <td align="right">     38077.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    21450.43</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      9.1124</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00746660</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746660</td>
    <td align="right">     44.9156</td>
    <td align="right">     3245.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   21450.432</td>
    <td align="right">   21450.432</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.621857</td>
    <td align="right">  0.69614056</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    21450.43</td>
    <td align="right">    21450.43</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.69614056</td>
    <td align="right">    0.621857</td>
    <td align="right">       19.34</td>
    <td align="right">       12.91</td>
    <td align="right">  0.00735069</td>
    <td align="right">     38077.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    21450.43</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      9.1124</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00746660</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746660</td>
    <td align="right">     44.9156</td>
    <td align="right">     3245.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12961.225</td>
    <td align="right">   10373.783</td>
    <td align="right">    0.731269</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.9752</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.731269</td>
    <td align="right">  0.81862176</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">    15357.60</td>
    <td align="right">    15357.60</td>
    <td align="right">      0.8440</td>
    <td align="right">  0.81862176</td>
    <td align="right">    0.731269</td>
    <td align="right">       25.29</td>
    <td align="right">       15.77</td>
    <td align="right">  0.00814182</td>
    <td align="right">     46156.2</td>
    <td align="right">       11.81</td>
    <td align="right">       10.68</td>
    <td align="right">  0.00814182</td>
    <td align="right">     32405.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     809.920</td>
    <td align="right">    14547.68</td>
    <td align="right">       40.59</td>
    <td align="right">  0.00412002</td>
    <td align="right">       17.56</td>
    <td align="right">  0.05666618</td>
    <td align="right">      7.7490</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00848058</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00848058</td>
    <td align="right">     42.4411</td>
    <td align="right">     8132.90</td>
    <td align="right">        0.00</td>
    <td align="right">    12953.07</td>
    <td align="right">    10028.22</td>
    <td align="right">  0.78621130</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.20</td>
    <td align="right">       13.84</td>
    <td align="right">  0.00972030</td>
    <td align="right">     38832.4</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25639.582</td>
    <td align="right">   25639.582</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.731269</td>
    <td align="right">  0.81862176</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    25639.58</td>
    <td align="right">    25639.58</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.81862176</td>
    <td align="right">    0.731269</td>
    <td align="right">       18.83</td>
    <td align="right">       12.77</td>
    <td align="right">  0.00741231</td>
    <td align="right">     37719.4</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    25639.58</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      7.7490</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00751460</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751460</td>
    <td align="right">     45.1992</td>
    <td align="right">     4620.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25639.582</td>
    <td align="right">   25639.582</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.731269</td>
    <td align="right">  0.81862176</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    25639.58</td>
    <td align="right">    25639.58</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.81862176</td>
    <td align="right">    0.731269</td>
    <td align="right">       18.83</td>
    <td align="right">       12.77</td>
    <td align="right">  0.00741231</td>
    <td align="right">     37719.4</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    25639.58</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      7.7490</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00751460</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751460</td>
    <td align="right">     45.1992</td>
    <td align="right">     4620.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12334.911</td>
    <td align="right">    9340.657</td>
    <td align="right">    0.592331</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.6358</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.592331</td>
    <td align="right">  0.66308666</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">    15260.35</td>
    <td align="right">    15260.35</td>
    <td align="right">      0.8083</td>
    <td align="right">  0.66308666</td>
    <td align="right">    0.592331</td>
    <td align="right">       27.05</td>
    <td align="right">       16.22</td>
    <td align="right">  0.00795925</td>
    <td align="right">     47490.9</td>
    <td align="right">       11.80</td>
    <td align="right">       10.49</td>
    <td align="right">  0.00795925</td>
    <td align="right">     31933.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     663.711</td>
    <td align="right">    14596.64</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">  0.08951226</td>
    <td align="right">     15.1119</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00864322</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00864322</td>
    <td align="right">     43.2456</td>
    <td align="right">     5652.79</td>
    <td align="right">        0.00</td>
    <td align="right">    12327.15</td>
    <td align="right">     9057.84</td>
    <td align="right">  0.63683407</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.75</td>
    <td align="right">       12.74</td>
    <td align="right">  0.00916610</td>
    <td align="right">     35950.8</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20918.963</td>
    <td align="right">   20918.963</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.592331</td>
    <td align="right">  0.66308666</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    20918.96</td>
    <td align="right">    20918.96</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.66308666</td>
    <td align="right">    0.592331</td>
    <td align="right">       18.60</td>
    <td align="right">       12.63</td>
    <td align="right">  0.00735262</td>
    <td align="right">     37337.5</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    20918.96</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     15.1119</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00755877</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00755877</td>
    <td align="right">     45.4617</td>
    <td align="right">     3865.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20918.963</td>
    <td align="right">   20918.963</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.592331</td>
    <td align="right">  0.66308666</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    20918.96</td>
    <td align="right">    20918.96</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.66308666</td>
    <td align="right">    0.592331</td>
    <td align="right">       18.60</td>
    <td align="right">       12.63</td>
    <td align="right">  0.00735262</td>
    <td align="right">     37337.5</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    20918.96</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     15.1119</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00755877</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00755877</td>
    <td align="right">     45.4617</td>
    <td align="right">     3865.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 61KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16020.602</td>
    <td align="right">   12410.465</td>
    <td align="right">    0.804601</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7908</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.804601</td>
    <td align="right">  0.90071387</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">    19969.99</td>
    <td align="right">    19969.99</td>
    <td align="right">      0.8022</td>
    <td align="right">  0.90071387</td>
    <td align="right">    0.804601</td>
    <td align="right">       26.25</td>
    <td align="right">       16.02</td>
    <td align="right">  0.00804262</td>
    <td align="right">     46882.6</td>
    <td align="right">       11.81</td>
    <td align="right">       10.58</td>
    <td align="right">  0.00804262</td>
    <td align="right">     32155.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     891.139</td>
    <td align="right">    19078.85</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">  0.08951226</td>
    <td align="right">     11.1250</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00853410</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00853410</td>
    <td align="right">     42.7061</td>
    <td align="right">     7783.05</td>
    <td align="right">        0.00</td>
    <td align="right">    16010.53</td>
    <td align="right">    12019.00</td>
    <td align="right">  0.86505327</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.08</td>
    <td align="right">       13.07</td>
    <td align="right">  0.00936978</td>
    <td align="right">     36799.6</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28021.977</td>
    <td align="right">   28021.977</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.804601</td>
    <td align="right">  0.90071387</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    28021.98</td>
    <td align="right">    28021.98</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.90071387</td>
    <td align="right">    0.804601</td>
    <td align="right">       19.04</td>
    <td align="right">       12.77</td>
    <td align="right">  0.00732229</td>
    <td align="right">     37703.5</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    28021.98</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     11.1250</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00746345</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746345</td>
    <td align="right">     44.8967</td>
    <td align="right">     4849.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28021.977</td>
    <td align="right">   28021.977</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.804601</td>
    <td align="right">  0.90071387</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    28021.98</td>
    <td align="right">    28021.98</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.90071387</td>
    <td align="right">    0.804601</td>
    <td align="right">       19.04</td>
    <td align="right">       12.77</td>
    <td align="right">  0.00732229</td>
    <td align="right">     37703.5</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    28021.98</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     11.1250</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00746345</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746345</td>
    <td align="right">     44.8967</td>
    <td align="right">     4849.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19351.091</td>
    <td align="right">   15181.524</td>
    <td align="right">    0.996904</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.8980</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.996904</td>
    <td align="right">  1.11598852</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">    24211.64</td>
    <td align="right">    24211.64</td>
    <td align="right">      0.7992</td>
    <td align="right">  1.11598852</td>
    <td align="right">    0.996904</td>
    <td align="right">       25.81</td>
    <td align="right">       15.92</td>
    <td align="right">  0.00810026</td>
    <td align="right">     46585.7</td>
    <td align="right">       11.81</td>
    <td align="right">       10.64</td>
    <td align="right">  0.00810026</td>
    <td align="right">     32300.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1104.126</td>
    <td align="right">    23107.52</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">  0.08951226</td>
    <td align="right">      8.9790</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00849291</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00849291</td>
    <td align="right">     42.5022</td>
    <td align="right">    11115.15</td>
    <td align="right">        0.00</td>
    <td align="right">    19338.92</td>
    <td align="right">    14695.15</td>
    <td align="right">  1.07180487</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.26</td>
    <td align="right">       13.25</td>
    <td align="right">  0.00948016</td>
    <td align="right">     37264.4</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35141.701</td>
    <td align="right">   35141.701</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.996904</td>
    <td align="right">  1.11598852</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    35141.70</td>
    <td align="right">    35141.70</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.11598852</td>
    <td align="right">    0.996904</td>
    <td align="right">       18.66</td>
    <td align="right">       12.68</td>
    <td align="right">  0.00738441</td>
    <td align="right">     37477.4</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    35141.70</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">      8.9790</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00750179</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750179</td>
    <td align="right">     45.1230</td>
    <td align="right">     6983.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35141.701</td>
    <td align="right">   35141.701</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.996904</td>
    <td align="right">  1.11598852</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    35141.70</td>
    <td align="right">    35141.70</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.11598852</td>
    <td align="right">    0.996904</td>
    <td align="right">       18.66</td>
    <td align="right">       12.68</td>
    <td align="right">  0.00738441</td>
    <td align="right">     37477.4</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    35141.70</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">      8.9790</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00750179</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750179</td>
    <td align="right">     45.1230</td>
    <td align="right">     6983.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12351.963</td>
    <td align="right">    9355.023</td>
    <td align="right">    0.593388</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.6380</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.593388</td>
    <td align="right">  0.66427067</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">    15282.32</td>
    <td align="right">    15282.32</td>
    <td align="right">      0.8083</td>
    <td align="right">  0.66427067</td>
    <td align="right">    0.593388</td>
    <td align="right">       27.05</td>
    <td align="right">       16.22</td>
    <td align="right">  0.00796038</td>
    <td align="right">     47486.3</td>
    <td align="right">       11.80</td>
    <td align="right">       10.49</td>
    <td align="right">  0.00796038</td>
    <td align="right">     31936.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     664.896</td>
    <td align="right">    14617.43</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">  0.08951226</td>
    <td align="right">     15.0849</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00864261</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00864261</td>
    <td align="right">     43.2426</td>
    <td align="right">     5691.41</td>
    <td align="right">        0.00</td>
    <td align="right">    12344.19</td>
    <td align="right">     9071.84</td>
    <td align="right">  0.63797121</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.75</td>
    <td align="right">       12.74</td>
    <td align="right">  0.00916782</td>
    <td align="right">     35958.6</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20953.667</td>
    <td align="right">   20953.667</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.593388</td>
    <td align="right">  0.66427067</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    20953.67</td>
    <td align="right">    20953.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.66427067</td>
    <td align="right">    0.593388</td>
    <td align="right">       18.61</td>
    <td align="right">       12.63</td>
    <td align="right">  0.00735337</td>
    <td align="right">     37343.4</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    20953.67</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     15.0849</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00755922</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00755922</td>
    <td align="right">     45.4644</td>
    <td align="right">     3870.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20953.667</td>
    <td align="right">   20953.667</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.593388</td>
    <td align="right">  0.66427067</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    20953.67</td>
    <td align="right">    20953.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.66427067</td>
    <td align="right">    0.593388</td>
    <td align="right">       18.61</td>
    <td align="right">       12.63</td>
    <td align="right">  0.00735337</td>
    <td align="right">     37343.4</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    20953.67</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     15.0849</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00755922</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00755922</td>
    <td align="right">     45.4644</td>
    <td align="right">     3870.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 62KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16014.469</td>
    <td align="right">   12406.052</td>
    <td align="right">    0.804349</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7912</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.804349</td>
    <td align="right">  0.90043120</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">    19962.53</td>
    <td align="right">    19962.53</td>
    <td align="right">      0.8022</td>
    <td align="right">  0.90043120</td>
    <td align="right">    0.804349</td>
    <td align="right">       26.25</td>
    <td align="right">       16.02</td>
    <td align="right">  0.00804280</td>
    <td align="right">     46881.9</td>
    <td align="right">       11.81</td>
    <td align="right">       10.58</td>
    <td align="right">  0.00804280</td>
    <td align="right">     32155.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     890.860</td>
    <td align="right">    19071.67</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">  0.08951226</td>
    <td align="right">     11.1285</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00853402</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00853402</td>
    <td align="right">     42.7056</td>
    <td align="right">     7818.86</td>
    <td align="right">        0.00</td>
    <td align="right">    16004.40</td>
    <td align="right">    12014.74</td>
    <td align="right">  0.86478178</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.08</td>
    <td align="right">       13.07</td>
    <td align="right">  0.00937006</td>
    <td align="right">     36800.8</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28013.689</td>
    <td align="right">   28013.689</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.804349</td>
    <td align="right">  0.90043120</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    28013.69</td>
    <td align="right">    28013.69</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.90043120</td>
    <td align="right">    0.804349</td>
    <td align="right">       19.04</td>
    <td align="right">       12.77</td>
    <td align="right">  0.00732271</td>
    <td align="right">     37704.0</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    28013.69</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     11.1285</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00746397</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746397</td>
    <td align="right">     44.8998</td>
    <td align="right">     4859.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28013.689</td>
    <td align="right">   28013.689</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.804349</td>
    <td align="right">  0.90043120</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    28013.69</td>
    <td align="right">    28013.69</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.90043120</td>
    <td align="right">    0.804349</td>
    <td align="right">       19.04</td>
    <td align="right">       12.77</td>
    <td align="right">  0.00732271</td>
    <td align="right">     37704.0</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    28013.69</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     11.1285</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00746397</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746397</td>
    <td align="right">     44.8998</td>
    <td align="right">     4859.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 74KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19487.469</td>
    <td align="right">   15293.934</td>
    <td align="right">    1.004820</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.9037</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.004820</td>
    <td align="right">  1.12484980</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">    24384.40</td>
    <td align="right">    24384.40</td>
    <td align="right">      0.7992</td>
    <td align="right">  1.12484980</td>
    <td align="right">    1.004820</td>
    <td align="right">       25.80</td>
    <td align="right">       15.91</td>
    <td align="right">  0.00810331</td>
    <td align="right">     46578.9</td>
    <td align="right">       11.81</td>
    <td align="right">       10.64</td>
    <td align="right">  0.00810331</td>
    <td align="right">     32308.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1112.893</td>
    <td align="right">    23271.51</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">  0.08951226</td>
    <td align="right">      8.9083</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00849286</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00849286</td>
    <td align="right">     42.5019</td>
    <td align="right">    11203.41</td>
    <td align="right">        0.00</td>
    <td align="right">    19475.21</td>
    <td align="right">    14804.20</td>
    <td align="right">  1.08031532</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.26</td>
    <td align="right">       13.25</td>
    <td align="right">  0.00948366</td>
    <td align="right">     37280.4</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35409.719</td>
    <td align="right">   35409.719</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.004820</td>
    <td align="right">  1.12484980</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    35409.72</td>
    <td align="right">    35409.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.12484980</td>
    <td align="right">    1.004820</td>
    <td align="right">       18.67</td>
    <td align="right">       12.69</td>
    <td align="right">  0.00738695</td>
    <td align="right">     37493.8</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    35409.72</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">      8.9083</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00750356</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750356</td>
    <td align="right">     45.1335</td>
    <td align="right">     6992.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35409.719</td>
    <td align="right">   35409.719</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.004820</td>
    <td align="right">  1.12484980</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    35409.72</td>
    <td align="right">    35409.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.12484980</td>
    <td align="right">    1.004820</td>
    <td align="right">       18.67</td>
    <td align="right">       12.69</td>
    <td align="right">  0.00738695</td>
    <td align="right">     37493.8</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    35409.72</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">      8.9083</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00750356</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750356</td>
    <td align="right">     45.1335</td>
    <td align="right">     6992.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10063.489</td>
    <td align="right">    7859.202</td>
    <td align="right">    0.514190</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.9020</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.514190</td>
    <td align="right">  0.57561241</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    12401.32</td>
    <td align="right">    12401.32</td>
    <td align="right">      0.8115</td>
    <td align="right">  0.57561241</td>
    <td align="right">    0.514190</td>
    <td align="right">       26.16</td>
    <td align="right">       16.04</td>
    <td align="right">  0.00810242</td>
    <td align="right">     46946.4</td>
    <td align="right">       11.81</td>
    <td align="right">       10.64</td>
    <td align="right">  0.00810242</td>
    <td align="right">     32306.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     569.494</td>
    <td align="right">    11831.83</td>
    <td align="right">       43.59</td>
    <td align="right">  0.00412002</td>
    <td align="right">       18.51</td>
    <td align="right">  0.05666618</td>
    <td align="right">     11.0205</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00859650</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00859650</td>
    <td align="right">     43.0148</td>
    <td align="right">     5092.20</td>
    <td align="right">        0.00</td>
    <td align="right">    10057.16</td>
    <td align="right">     7607.10</td>
    <td align="right">  0.55282305</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.21</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00944126</td>
    <td align="right">     37115.3</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17776.579</td>
    <td align="right">   17776.579</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.514190</td>
    <td align="right">  0.57561241</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    17776.58</td>
    <td align="right">    17776.58</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.57561241</td>
    <td align="right">    0.514190</td>
    <td align="right">       19.27</td>
    <td align="right">       12.93</td>
    <td align="right">  0.00740985</td>
    <td align="right">     38156.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    17776.58</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">     11.0205</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00756037</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00756037</td>
    <td align="right">     45.4714</td>
    <td align="right">     2588.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17776.579</td>
    <td align="right">   17776.579</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.514190</td>
    <td align="right">  0.57561241</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    17776.58</td>
    <td align="right">    17776.58</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.57561241</td>
    <td align="right">    0.514190</td>
    <td align="right">       19.27</td>
    <td align="right">       12.93</td>
    <td align="right">  0.00740985</td>
    <td align="right">     38156.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    17776.58</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">     11.0205</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00756037</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00756037</td>
    <td align="right">     45.4714</td>
    <td align="right">     2588.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 57KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12513.720</td>
    <td align="right">    9937.364</td>
    <td align="right">    0.660265</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.9705</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.660265</td>
    <td align="right">  0.73913645</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    15444.51</td>
    <td align="right">    15444.51</td>
    <td align="right">      0.8102</td>
    <td align="right">  0.73913645</td>
    <td align="right">    0.660265</td>
    <td align="right">       25.66</td>
    <td align="right">       15.90</td>
    <td align="right">  0.00813927</td>
    <td align="right">     46532.4</td>
    <td align="right">       11.81</td>
    <td align="right">       10.68</td>
    <td align="right">  0.00813927</td>
    <td align="right">     32399.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     731.279</td>
    <td align="right">    14713.23</td>
    <td align="right">       43.39</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.45</td>
    <td align="right">  0.05666618</td>
    <td align="right">      8.5823</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00851660</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00851660</td>
    <td align="right">     42.6195</td>
    <td align="right">     6573.53</td>
    <td align="right">        0.00</td>
    <td align="right">    12505.85</td>
    <td align="right">     9610.42</td>
    <td align="right">  0.70987294</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.43</td>
    <td align="right">       13.41</td>
    <td align="right">  0.00957970</td>
    <td align="right">     37690.7</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22717.046</td>
    <td align="right">   22717.046</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.660265</td>
    <td align="right">  0.73913645</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    22717.05</td>
    <td align="right">    22717.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.73913645</td>
    <td align="right">    0.660265</td>
    <td align="right">       19.41</td>
    <td align="right">       12.94</td>
    <td align="right">  0.00735689</td>
    <td align="right">     38172.6</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    22717.05</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      8.5823</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00746600</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746600</td>
    <td align="right">     44.9120</td>
    <td align="right">     3239.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22717.046</td>
    <td align="right">   22717.046</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.660265</td>
    <td align="right">  0.73913645</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    22717.05</td>
    <td align="right">    22717.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.73913645</td>
    <td align="right">    0.660265</td>
    <td align="right">       19.41</td>
    <td align="right">       12.94</td>
    <td align="right">  0.00735689</td>
    <td align="right">     38172.6</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    22717.05</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      8.5823</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00746600</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746600</td>
    <td align="right">     44.9120</td>
    <td align="right">     3239.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 68KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15208.385</td>
    <td align="right">   12181.252</td>
    <td align="right">    0.814537</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.0489</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.814537</td>
    <td align="right">  0.91183608</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">    18883.36</td>
    <td align="right">    18883.36</td>
    <td align="right">      0.8054</td>
    <td align="right">  0.91183608</td>
    <td align="right">    0.814537</td>
    <td align="right">       25.36</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00818143</td>
    <td align="right">     46332.9</td>
    <td align="right">       11.81</td>
    <td align="right">       10.72</td>
    <td align="right">  0.00818143</td>
    <td align="right">     32505.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     902.143</td>
    <td align="right">    17981.21</td>
    <td align="right">       43.59</td>
    <td align="right">  0.00412002</td>
    <td align="right">       18.51</td>
    <td align="right">  0.05666618</td>
    <td align="right">      6.9569</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00848510</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00848510</td>
    <td align="right">     42.4635</td>
    <td align="right">     9081.86</td>
    <td align="right">        0.00</td>
    <td align="right">    15198.82</td>
    <td align="right">    11777.91</td>
    <td align="right">  0.87573513</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.52</td>
    <td align="right">       13.51</td>
    <td align="right">  0.00964732</td>
    <td align="right">     37952.2</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28457.184</td>
    <td align="right">   28457.184</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.814537</td>
    <td align="right">  0.91183608</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    28457.18</td>
    <td align="right">    28457.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.91183608</td>
    <td align="right">    0.814537</td>
    <td align="right">       18.94</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00742105</td>
    <td align="right">     37854.8</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    28457.18</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      6.9569</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00751275</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751275</td>
    <td align="right">     45.1883</td>
    <td align="right">     4614.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28457.184</td>
    <td align="right">   28457.184</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.814537</td>
    <td align="right">  0.91183608</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    28457.18</td>
    <td align="right">    28457.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.91183608</td>
    <td align="right">    0.814537</td>
    <td align="right">       18.94</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00742105</td>
    <td align="right">     37854.8</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    28457.18</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      6.9569</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00751275</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751275</td>
    <td align="right">     45.1883</td>
    <td align="right">     4614.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:05</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      187.75</td>
    <td align="right">     4216.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">     2126.00</td>
    <td align="right">      578.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">     3656.50</td>
    <td align="right">      744.25</td>
    <td align="right">      134.25</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     1603.00</td>
    <td align="right">     2373.25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">     3467.25</td>
    <td align="right">      799.00</td>
    <td align="right">      200.25</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     4064.00</td>
    <td align="right">     1140.00</td>
    <td align="right">      389.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      897.50</td>
    <td align="right">     3142.50</td>
    <td align="right">       31.25</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     2581.25</td>
    <td align="right">     1340.50</td>
    <td align="right">       66.50</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     3510.50</td>
    <td align="right">     1391.50</td>
    <td align="right">      332.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     1447.25</td>
    <td align="right">     1877.75</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     3669.25</td>
    <td align="right">      476.50</td>
    <td align="right">      131.25</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     4185.50</td>
    <td align="right">     1118.25</td>
    <td align="right">      420.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     1630.50</td>
    <td align="right">     2373.00</td>
    <td align="right">       44.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">     3369.00</td>
    <td align="right">      997.25</td>
    <td align="right">      178.25</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     3971.25</td>
    <td align="right">     1338.25</td>
    <td align="right">      442.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4918.50</td>
    <td align="right">     4473.00</td>
    <td align="right">      592.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">      763.50</td>
    <td align="right">        0.00</td>
    <td align="right">      753.50</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">     1258.00</td>
    <td align="right">        0.00</td>
    <td align="right">      786.75</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">     1619.00</td>
    <td align="right">        0.00</td>
    <td align="right">      860.50</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.75</td>
    <td align="right">      809.25</td>
    <td align="right">        0.75</td>
    <td align="right">      643.75</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">     1586.50</td>
    <td align="right">        0.00</td>
    <td align="right">      986.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        1.00</td>
    <td align="right">     1551.50</td>
    <td align="right">        1.00</td>
    <td align="right">      989.25</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.75</td>
    <td align="right">      690.50</td>
    <td align="right">        0.75</td>
    <td align="right">      570.25</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">     1513.75</td>
    <td align="right">        0.00</td>
    <td align="right">      921.25</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        3.00</td>
    <td align="right">     1494.25</td>
    <td align="right">        3.00</td>
    <td align="right">      922.25</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">      822.00</td>
    <td align="right">        0.00</td>
    <td align="right">      693.25</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">     1700.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1025.50</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.50</td>
    <td align="right">     1645.25</td>
    <td align="right">        0.50</td>
    <td align="right">     1035.25</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.75</td>
    <td align="right">      874.25</td>
    <td align="right">        0.75</td>
    <td align="right">      659.50</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">     1609.50</td>
    <td align="right">        0.00</td>
    <td align="right">      999.25</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.50</td>
    <td align="right">     1574.25</td>
    <td align="right">        0.50</td>
    <td align="right">      996.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        3.75</td>
    <td align="right">     3380.25</td>
    <td align="right">        3.75</td>
    <td align="right">     2055.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:05</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       23.03</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">       23.03</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.281</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">       23.03</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.260</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.293</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.294</td>
    <td align="right">       0.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.251</td>
    <td align="right">       0.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.284</td>
    <td align="right">       0.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.288</td>
    <td align="right">       0.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.265</td>
    <td align="right">       0.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.299</td>
    <td align="right">       0.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.297</td>
    <td align="right">       0.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.264</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.295</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.294</td>
    <td align="right">       0.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       23.03</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">       23.03</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">       23.03</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:05</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          60</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:05</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1840.32</td>
    <td align="right">    11201.21</td>
    <td align="right">19-MAR-17:45</td>
    <td align="right">   158409.74</td>
    <td align="right">28-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      976.42</td>
    <td align="right">    11127.60</td>
    <td align="right">09-APR-17:15</td>
    <td align="right">    68635.76</td>
    <td align="right">24-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      197.01</td>
    <td align="right">     2266.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13552.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      383.22</td>
    <td align="right">     1497.40</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">    34131.84</td>
    <td align="right">24-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       79.88</td>
    <td align="right">      374.41</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     6739.31</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      383.22</td>
    <td align="right">     1497.40</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">    34131.84</td>
    <td align="right">24-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      197.01</td>
    <td align="right">     2266.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13552.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">       79.88</td>
    <td align="right">      374.41</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     6739.31</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      197.01</td>
    <td align="right">     2266.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13552.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">       79.88</td>
    <td align="right">      374.41</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     6739.31</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       24.84</td>
    <td align="right">      275.09</td>
    <td align="right">19-MAR-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">03-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        9.22</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">      898.96</td>
    <td align="right">03-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       24.84</td>
    <td align="right">      277.85</td>
    <td align="right">12-MAR-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">03-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        9.22</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">      898.96</td>
    <td align="right">03-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       24.85</td>
    <td align="right">      277.85</td>
    <td align="right">12-MAR-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">03-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        9.22</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">      898.96</td>
    <td align="right">03-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       39.33</td>
    <td align="right">      430.64</td>
    <td align="right">19-MAR-17:15</td>
    <td align="right">     2855.54</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       14.65</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     1420.03</td>
    <td align="right">06-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       39.35</td>
    <td align="right">      435.15</td>
    <td align="right">12-MAR-17:15</td>
    <td align="right">     2855.54</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       14.67</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     1420.03</td>
    <td align="right">06-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       39.37</td>
    <td align="right">      435.15</td>
    <td align="right">12-MAR-17:15</td>
    <td align="right">     2855.54</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       14.69</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     1420.03</td>
    <td align="right">06-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       39.78</td>
    <td align="right">      439.66</td>
    <td align="right">19-MAR-17:45</td>
    <td align="right">     2855.54</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       15.10</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1420.03</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       39.79</td>
    <td align="right">      439.66</td>
    <td align="right">19-MAR-17:45</td>
    <td align="right">     2855.54</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       15.11</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1420.03</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       39.78</td>
    <td align="right">      439.66</td>
    <td align="right">19-MAR-17:45</td>
    <td align="right">     2855.54</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       15.10</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1420.03</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       24.48</td>
    <td align="right">      277.85</td>
    <td align="right">09-APR-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">02-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        8.85</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">      898.96</td>
    <td align="right">02-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       24.49</td>
    <td align="right">      277.85</td>
    <td align="right">09-APR-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">02-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        8.86</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">      898.96</td>
    <td align="right">02-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       24.50</td>
    <td align="right">      277.85</td>
    <td align="right">09-APR-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">02-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        8.87</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">      898.96</td>
    <td align="right">02-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      593.21</td>
    <td align="right">     9282.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34503.92</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      117.13</td>
    <td align="right">     1832.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6812.77</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      593.21</td>
    <td align="right">     9282.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34503.92</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      117.13</td>
    <td align="right">     1832.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6812.77</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      117.13</td>
    <td align="right">     1832.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6812.77</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Facility</td>
    <td align="right">      109.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23533.34</td>
    <td align="right">13-APR-15:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Plant</td>
    <td align="right">      109.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23533.34</td>
    <td align="right">13-APR-15:30</td>
  </tr>
  <tr>
    <td align="right">PowerConversion:ElectricityProduced</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.94</td>
    <td align="right">01-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">DCtoACInverter Ancillary:Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1731.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">   149066.04</td>
    <td align="right">31-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1731.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">   149066.04</td>
    <td align="right">31-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1731.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">   149066.04</td>
    <td align="right">31-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9911.80</td>
    <td align="right">19-MAR-15:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9911.80</td>
    <td align="right">19-MAR-15:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9911.80</td>
    <td align="right">19-MAR-15:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1730.93</td>
    <td align="right">    -9911.80</td>
    <td align="right">19-MAR-15:30</td>
    <td align="right">   149066.04</td>
    <td align="right">31-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1730.93</td>
    <td align="right">    -9911.80</td>
    <td align="right">19-MAR-15:30</td>
    <td align="right">   149066.04</td>
    <td align="right">31-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1730.93</td>
    <td align="right">    -9911.80</td>
    <td align="right">19-MAR-15:30</td>
    <td align="right">   149066.04</td>
    <td align="right">31-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic:ElectricityProduced</td>
    <td align="right">      109.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23533.34</td>
    <td align="right">13-APR-15:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      760.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    90785.07</td>
    <td align="right">28-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      269.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16322.79</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      269.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16322.79</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      102.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:45</td>
    <td align="right">     7921.50</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      102.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:45</td>
    <td align="right">     7921.50</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      491.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    74462.28</td>
    <td align="right">28-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.94</td>
    <td align="right">01-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.94</td>
    <td align="right">01-JAN-07:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">       81.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38528.15</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       77.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8203.19</td>
    <td align="right">18-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       77.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8203.19</td>
    <td align="right">18-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Gas</td>
    <td align="right">       77.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8203.19</td>
    <td align="right">18-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    35810.92</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    35810.92</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       26.35</td>
    <td align="right">      -59.28</td>
    <td align="right">24-JUL-05:15</td>
    <td align="right">     3989.03</td>
    <td align="right">17-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       26.35</td>
    <td align="right">      -59.28</td>
    <td align="right">24-JUL-05:15</td>
    <td align="right">     3989.03</td>
    <td align="right">17-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       26.35</td>
    <td align="right">      -59.28</td>
    <td align="right">24-JUL-05:15</td>
    <td align="right">     3989.03</td>
    <td align="right">17-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     2803.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   355434.08</td>
    <td align="right">24-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1165.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   145883.41</td>
    <td align="right">24-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       81.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12573.04</td>
    <td align="right">08-AUG-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    30648.39</td>
    <td align="right">12-JUL-21:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">        1.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10011.50</td>
    <td align="right">08-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1146.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   145883.41</td>
    <td align="right">24-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       80.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11521.22</td>
    <td align="right">08-AUG-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      166.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17667.69</td>
    <td align="right">15-MAY-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">        2.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6689.61</td>
    <td align="right">08-JUN-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      163.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17643.02</td>
    <td align="right">07-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      239.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25971.61</td>
    <td align="right">21-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">        4.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6602.07</td>
    <td align="right">08-JUN-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      235.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25971.61</td>
    <td align="right">21-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       29.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5658.40</td>
    <td align="right">07-AUG-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1313.74</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       28.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5658.40</td>
    <td align="right">07-AUG-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       50.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7321.62</td>
    <td align="right">07-AUG-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1022.77</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       50.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7321.62</td>
    <td align="right">07-AUG-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       63.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8683.65</td>
    <td align="right">07-AUG-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2189.59</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       62.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8683.65</td>
    <td align="right">07-AUG-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       32.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6790.99</td>
    <td align="right">13-JUN-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2149.94</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       31.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6790.99</td>
    <td align="right">13-JUN-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       59.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9910.86</td>
    <td align="right">13-JUN-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        1.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1668.04</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       58.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9910.86</td>
    <td align="right">13-JUN-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       79.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11566.62</td>
    <td align="right">13-JUN-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        1.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3500.80</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       77.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11566.62</td>
    <td align="right">13-JUN-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       43.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8075.25</td>
    <td align="right">18-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1728.49</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       42.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8075.25</td>
    <td align="right">18-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       77.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10717.66</td>
    <td align="right">18-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1161.47</td>
    <td align="right">12-JUL-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       76.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10717.66</td>
    <td align="right">18-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       98.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13726.84</td>
    <td align="right">18-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3232.59</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       97.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13726.84</td>
    <td align="right">18-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       28.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6195.86</td>
    <td align="right">25-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1343.18</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       28.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6195.86</td>
    <td align="right">25-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       50.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7883.50</td>
    <td align="right">25-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1047.65</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       49.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7883.50</td>
    <td align="right">25-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       63.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9834.17</td>
    <td align="right">25-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2226.80</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       62.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9834.17</td>
    <td align="right">25-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       26.35</td>
    <td align="right">      -59.28</td>
    <td align="right">24-JUL-05:15</td>
    <td align="right">     3989.03</td>
    <td align="right">17-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       26.35</td>
    <td align="right">      -59.28</td>
    <td align="right">24-JUL-05:15</td>
    <td align="right">     3989.03</td>
    <td align="right">17-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">       26.35</td>
    <td align="right">      -59.28</td>
    <td align="right">24-JUL-05:15</td>
    <td align="right">     3989.03</td>
    <td align="right">17-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1611.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   208318.44</td>
    <td align="right">24-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     1608.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   208318.44</td>
    <td align="right">24-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">        3.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    28648.74</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:05</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.468</td>
    <td align="right">     -80.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.545</td>
    <td align="right">      79.884</td>
    <td align="right">     117.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -151.979</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.776</td>
    <td align="right">    -163.839</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.328</td>
    <td align="right">      79.884</td>
    <td align="right">     117.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -69.277</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.757</td>
    <td align="right">    -235.225</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.341</td>
    <td align="right">      79.884</td>
    <td align="right">     117.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.369</td>
    <td align="right">     -28.807</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.464</td>
    <td align="right">       9.219</td>
    <td align="right">      15.624</td>
    <td align="right">      42.203</td>
    <td align="right">       0.000</td>
    <td align="right">       2.673</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.760</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.093</td>
    <td align="right">     -38.891</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.759</td>
    <td align="right">     -50.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.442</td>
    <td align="right">       9.220</td>
    <td align="right">      15.624</td>
    <td align="right">      40.295</td>
    <td align="right">       0.000</td>
    <td align="right">       3.708</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.030</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.784</td>
    <td align="right">     -15.014</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.803</td>
    <td align="right">     -62.781</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.445</td>
    <td align="right">       9.223</td>
    <td align="right">      15.624</td>
    <td align="right">      39.456</td>
    <td align="right">       0.000</td>
    <td align="right">       4.358</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.539</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.031</td>
    <td align="right">      -2.557</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.471</td>
    <td align="right">     -31.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.105</td>
    <td align="right">      14.647</td>
    <td align="right">      24.680</td>
    <td align="right">      38.059</td>
    <td align="right">       0.000</td>
    <td align="right">       4.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.623</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.559</td>
    <td align="right">     -47.227</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.017</td>
    <td align="right">     -58.624</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.042</td>
    <td align="right">      14.670</td>
    <td align="right">      24.680</td>
    <td align="right">      35.299</td>
    <td align="right">       0.000</td>
    <td align="right">       5.588</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.517</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.580</td>
    <td align="right">     -16.577</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.301</td>
    <td align="right">     -77.957</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.050</td>
    <td align="right">      14.687</td>
    <td align="right">      24.680</td>
    <td align="right">      33.829</td>
    <td align="right">       0.000</td>
    <td align="right">       6.559</td>
    <td align="right">       2.644</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.840</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.952</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.506</td>
