<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 90.1-2013|MediumOffice RUN PERIOD 1 ** RIYADH - SAU IWEC Data WMO#=404380
  2020-06-30
  21:22:11
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.06.30 21:22</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>90.1-2013|MediumOffice</b></p>
<p>Environment: <b>RUN PERIOD 1 ** RIYADH - SAU IWEC Data WMO#=404380</b></p>
<p>Simulation Timestamp: <b>2020-06-30
  21:22:11</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:11</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1924.22</td>
    <td align="right">      386.18</td>
    <td align="right">      386.18</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1804.76</td>
    <td align="right">      362.21</td>
    <td align="right">      362.21</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5922.83</td>
    <td align="right">     1188.69</td>
    <td align="right">     1188.69</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5544.50</td>
    <td align="right">     1112.76</td>
    <td align="right">     1112.76</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4982.67</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4982.67</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        4.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      480.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      397.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      102.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      593.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      267.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       77.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      278.22</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1842.05</td>
    <td align="right">       82.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      278.22</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        4.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      480.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      397.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">      102.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      593.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      267.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">       77.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      278.22</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      100.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      150.19</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      119.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      369.69</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      100.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      150.19</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      119.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      369.69</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">     119.460</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">     119.460</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    1722.926</td>
    <td align="right">       93.53</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.340</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    1722.586</td>
    <td align="right">       93.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    1842.045</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    1842.045</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      278.22</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      278.22</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      278.22</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">     2003.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      617.25</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:11</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.06.30 21:22</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RIYADH - SAU IWEC Data WMO#=404380</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       46.80</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      612.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.76</td>
    <td align="right">      593.33</td>
    <td align="right">      395.55</td>
    <td align="right">      593.33</td>
    <td align="right">      395.55</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1977.76</td>
    <td align="right">      593.33</td>
    <td align="right">      395.55</td>
    <td align="right">      593.33</td>
    <td align="right">      395.55</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      791.11</td>
    <td align="right">      237.33</td>
    <td align="right">      158.22</td>
    <td align="right">      237.33</td>
    <td align="right">      158.22</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.76</td>
    <td align="right">      593.33</td>
    <td align="right">      395.55</td>
    <td align="right">      593.33</td>
    <td align="right">      395.55</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1977.76</td>
    <td align="right">      593.33</td>
    <td align="right">      395.55</td>
    <td align="right">      593.33</td>
    <td align="right">      395.55</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      791.11</td>
    <td align="right">      237.33</td>
    <td align="right">      158.22</td>
    <td align="right">      237.33</td>
    <td align="right">      158.22</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1660.89</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      983.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3898.30</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">      983.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3898.30</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      983.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3898.30</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      131.23</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      520.00</td>
    <td align="right">        1.00</td>
    <td align="right">      131.85</td>
    <td align="right">        0.00</td>
    <td align="right">       52.74</td>
    <td align="right">       52.74</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">      131.23</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      520.00</td>
    <td align="right">        1.00</td>
    <td align="right">      131.85</td>
    <td align="right">        0.00</td>
    <td align="right">       52.74</td>
    <td align="right">       52.74</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">      131.23</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      520.00</td>
    <td align="right">        1.00</td>
    <td align="right">      131.85</td>
    <td align="right">        0.00</td>
    <td align="right">       52.74</td>
    <td align="right">       52.74</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      207.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      821.41</td>
    <td align="right">        1.00</td>
    <td align="right">      197.78</td>
    <td align="right">        0.00</td>
    <td align="right">       79.11</td>
    <td align="right">       79.11</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">      207.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      821.41</td>
    <td align="right">        1.00</td>
    <td align="right">      197.78</td>
    <td align="right">        0.00</td>
    <td align="right">       79.11</td>
    <td align="right">       79.11</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">      207.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      821.41</td>
    <td align="right">        1.00</td>
    <td align="right">      197.78</td>
    <td align="right">        0.00</td>
    <td align="right">       79.11</td>
    <td align="right">       79.11</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      207.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      821.41</td>
    <td align="right">        1.00</td>
    <td align="right">      197.78</td>
    <td align="right">        0.00</td>
    <td align="right">       79.11</td>
    <td align="right">       79.11</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">      207.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      821.41</td>
    <td align="right">        1.00</td>
    <td align="right">      197.78</td>
    <td align="right">        0.00</td>
    <td align="right">       79.11</td>
    <td align="right">       79.11</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">      207.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      821.41</td>
    <td align="right">        1.00</td>
    <td align="right">      197.78</td>
    <td align="right">        0.00</td>
    <td align="right">       79.11</td>
    <td align="right">       79.11</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      131.23</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      520.00</td>
    <td align="right">        1.00</td>
    <td align="right">      131.85</td>
    <td align="right">        0.00</td>
    <td align="right">       52.74</td>
    <td align="right">       52.74</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">      131.23</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      520.00</td>
    <td align="right">        1.00</td>
    <td align="right">      131.85</td>
    <td align="right">        0.00</td>
    <td align="right">       52.74</td>
    <td align="right">       52.74</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">      131.23</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      520.00</td>
    <td align="right">        1.00</td>
    <td align="right">      131.85</td>
    <td align="right">        0.00</td>
    <td align="right">       52.74</td>
    <td align="right">       52.74</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4982.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19743.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1977.76</td>
    <td align="right">        0.00</td>
    <td align="right">      791.11</td>
    <td align="right">      791.11</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4982.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19743.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1977.76</td>
    <td align="right">        0.00</td>
    <td align="right">      791.11</td>
    <td align="right">      791.11</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:11</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">28-JUL-15:00</td>
    <td align="right">09-JAN-07:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    41037.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    74462.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    33117.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    34503.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    16322.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     2732.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   158409.74</td>
    <td align="right">    43769.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    74462.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    33117.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    34503.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    16322.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     2732.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:11</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1523.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1258.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      326.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1878.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      846.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       83.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     5833.76</td>
    <td align="right">       89.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      305.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      252.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       65.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      377.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      169.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1170.81</td>
    <td align="right">       17.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      305.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      252.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       65.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      377.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      169.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1170.81</td>
    <td align="right">       17.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:11</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC DIFFUSER</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">        2.70</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.480371</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC DIFFUSER</td>
    <td align="right">    0.621857</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">    0.731269</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.592331</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC DIFFUSER</td>
    <td align="right">    0.804601</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">    0.996904</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.593388</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC DIFFUSER</td>
    <td align="right">    0.804349</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.514190</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC DIFFUSER</td>
    <td align="right">    0.660265</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">    0.814537</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.60</td>
    <td align="right">    0.424815</td>
    <td align="right">        1.42</td>
    <td align="right">        1.42</td>
    <td align="right">        1.00</td>
    <td align="right">    0.298772</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.33</td>
    <td align="right">    0.424815</td>
    <td align="right">        2.14</td>
    <td align="right">        2.14</td>
    <td align="right">        1.00</td>
    <td align="right">    0.198723</td>
    <td align="right">        2.14</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.70</td>
    <td align="right">    0.531949</td>
    <td align="right">        2.70</td>
    <td align="right">        2.70</td>
    <td align="right">        1.00</td>
    <td align="right">    0.196876</td>
    <td align="right">        2.70</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.480371</td>
    <td align="right">    0.097262</td>
    <td align="right">    0.480371</td>
    <td align="right">    0.480371</td>
    <td align="right">        1.00</td>
    <td align="right">    0.202472</td>
    <td align="right">    0.480371</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.621857</td>
    <td align="right">    0.121042</td>
    <td align="right">    0.621857</td>
    <td align="right">    0.621857</td>
    <td align="right">        1.00</td>
    <td align="right">    0.194646</td>
    <td align="right">    0.621857</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.731269</td>
    <td align="right">    0.166144</td>
    <td align="right">    0.731269</td>
    <td align="right">    0.731269</td>
    <td align="right">        1.00</td>
    <td align="right">    0.227200</td>
    <td align="right">    0.731269</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.592331</td>
    <td align="right">    0.145054</td>
    <td align="right">    0.592331</td>
    <td align="right">    0.592331</td>
    <td align="right">        1.00</td>
    <td align="right">    0.244886</td>
    <td align="right">    0.592331</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.804601</td>
    <td align="right">    0.180842</td>
    <td align="right">    0.804601</td>
    <td align="right">    0.804601</td>
    <td align="right">        1.00</td>
    <td align="right">    0.224760</td>
    <td align="right">    0.804601</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.996904</td>
    <td align="right">    0.250830</td>
    <td align="right">    0.996904</td>
    <td align="right">    0.996904</td>
    <td align="right">        1.00</td>
    <td align="right">    0.251609</td>
    <td align="right">    0.996904</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.593388</td>
    <td align="right">    0.145229</td>
    <td align="right">    0.593388</td>
    <td align="right">    0.593388</td>
    <td align="right">        1.00</td>
    <td align="right">    0.244745</td>
    <td align="right">    0.593388</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.804349</td>
    <td align="right">    0.181206</td>
    <td align="right">    0.804349</td>
    <td align="right">    0.804349</td>
    <td align="right">        1.00</td>
    <td align="right">    0.225283</td>
    <td align="right">    0.804349</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.251180</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.249975</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.514190</td>
    <td align="right">    0.097136</td>
    <td align="right">    0.514190</td>
    <td align="right">    0.514190</td>
    <td align="right">        1.00</td>
    <td align="right">    0.188910</td>
    <td align="right">    0.514190</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.660265</td>
    <td align="right">    0.120813</td>
    <td align="right">    0.660265</td>
    <td align="right">    0.660265</td>
    <td align="right">        1.00</td>
    <td align="right">    0.182977</td>
    <td align="right">    0.660265</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.814537</td>
    <td align="right">    0.165907</td>
    <td align="right">    0.814537</td>
    <td align="right">    0.814537</td>
    <td align="right">        1.00</td>
    <td align="right">    0.203683</td>
    <td align="right">    0.814537</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">        1.42</td>
    <td align="right">    0.424815</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">        2.14</td>
    <td align="right">    0.424815</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">        2.70</td>
    <td align="right">    0.424815</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.480371</td>
    <td align="right">    0.056666</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.621857</td>
    <td align="right">    0.056666</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.731269</td>
    <td align="right">    0.056666</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.592331</td>
    <td align="right">    0.089512</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.804601</td>
    <td align="right">    0.089512</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.996904</td>
    <td align="right">    0.089512</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.593388</td>
    <td align="right">    0.089512</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.804349</td>
    <td align="right">    0.089512</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">        1.00</td>
    <td align="right">    0.089512</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.514190</td>
    <td align="right">    0.056666</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.660265</td>
    <td align="right">    0.056666</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.814537</td>
    <td align="right">    0.056666</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">        1.42</td>
    <td align="right">    34632.49</td>
    <td align="right">    0.703867</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 153KBTU/HR 10.8EER</td>
    <td align="right">        2.14</td>
    <td align="right">    46985.21</td>
    <td align="right">    0.737900</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 184KBTU/HR 10.8EER</td>
    <td align="right">        2.70</td>
    <td align="right">    56122.77</td>
    <td align="right">    0.758001</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 14.0SEER</td>
    <td align="right">    0.480371</td>
    <td align="right">     8783.70</td>
    <td align="right">    0.800837</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">    0.621857</td>
    <td align="right">    11066.15</td>
    <td align="right">    0.800000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">    0.731269</td>
    <td align="right">    12961.23</td>
    <td align="right">    0.800371</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">    0.592331</td>
    <td align="right">    12334.91</td>
    <td align="right">    0.757254</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 61KBTU/HR 14.0SEER</td>
    <td align="right">    0.804601</td>
    <td align="right">    16020.60</td>
    <td align="right">    0.774657</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">    0.996904</td>
    <td align="right">    19351.09</td>
    <td align="right">    0.784531</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">    0.593388</td>
    <td align="right">    12351.96</td>
    <td align="right">    0.757371</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 62KBTU/HR 14.0SEER</td>
    <td align="right">    0.804349</td>
    <td align="right">    16014.47</td>
    <td align="right">    0.774678</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 74KBTU/HR 11.0EER</td>
    <td align="right">        1.00</td>
    <td align="right">    19487.47</td>
    <td align="right">    0.784809</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">    0.514190</td>
    <td align="right">    10063.49</td>
    <td align="right">    0.780962</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 57KBTU/HR 14.0SEER</td>
    <td align="right">    0.660265</td>
    <td align="right">    12513.72</td>
    <td align="right">    0.794117</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 68KBTU/HR 11.0EER</td>
    <td align="right">    0.814537</td>
    <td align="right">    15208.38</td>
    <td align="right">    0.800956</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    53600.01</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">    76952.51</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">    98325.37</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    16670.37</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">    21450.43</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">    25639.58</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    20918.96</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">    28021.98</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">    35141.70</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    20953.67</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">    28013.69</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">    35409.72</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">    17776.58</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">    22717.05</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">    28457.18</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    53600.01</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    76952.51</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    98325.37</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    16670.37</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    21450.43</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    25639.58</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    20918.96</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    28021.98</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    35141.70</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    20953.67</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    28013.69</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    35409.72</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    17776.58</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    22717.05</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    28457.18</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">        2.14</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">        2.70</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.480371</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">    0.621857</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">    0.731269</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.592331</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">    0.804601</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">    0.996904</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.593388</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">    0.804349</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.514190</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">    0.660265</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">    0.814537</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">    0.000054</td>
    <td align="right">    0.006436</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000054</td>
    <td align="right">        2.94</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">40GAL NATURALGAS WATER HEATER - 31KBTU/HR 0.82 THERM EFF</td>
    <td align="right">    0.000054</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:11</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - SUB SURFACE 1</td>
    <td align="right">SURFACE 2 | SURFACE 32 | SURFACE 62 |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - SUB SURFACE 5</td>
    <td align="right">SURFACE 32 | SURFACE 62 |</td>
  </tr>
  <tr>
    <td align="right">Mir-PV - SUB SURFACE 9</td>
    <td align="right">SURFACE 62 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">Mir-PV - SUB SURFACE 1 | Mir-PV - SUB SURFACE 5 | Mir-PV - SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">Mir-PV - SUB SURFACE 5 | Mir-PV - SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">Mir-PV - SUB SURFACE 9 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:11</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:11</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">20.42</td>
    <td align="right">16.95</td>
    <td align="right">16.01</td>
    <td align="right">16.83</td>
    <td align="right">21.51</td>
    <td align="right">26.75</td>
    <td align="right">31.68</td>
    <td align="right">35.25</td>
    <td align="right">36.29</td>
    <td align="right">34.61</td>
    <td align="right">30.57</td>
    <td align="right">25.48</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RIYADH - SAU IWEC Data WMO#=404380</td>
    <td align="right">24.70</td>
    <td align="right">46.80</td>
    <td align="right">3.00</td>
    <td align="right">612.00</td>
    <td align="right">94186</td>
    <td align="right">1.1195</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">26.16</td>
    <td align="right">22.40</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">90.1-2013|MediumOffice</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">15</td>
    <td align="right">102</td>
    <td align="right">12</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-20.38</td>
    <td align="right">-12.07</td>
    <td align="right">0.00</td>
    <td align="right">-1.78E-014</td>
    <td align="right">4.44E-015</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-20.38</td>
    <td align="right">20.38</td>
    <td align="right">-12.07</td>
    <td align="right">12.07</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">3898.30</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.82</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">0.0</td>
    <td align="right">-20.38</td>
    <td align="right">-12.07</td>
    <td align="right">3.96</td>
    <td align="right">-1.77E-014</td>
    <td align="right">4.53E-015</td>
    <td align="right">5.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-20.38</td>
    <td align="right">20.38</td>
    <td align="right">-12.07</td>
    <td align="right">12.07</td>
    <td align="right">3.96</td>
    <td align="right">7.92</td>
    <td align="right">3.96</td>
    <td align="right">3898.30</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.82</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">0.0</td>
    <td align="right">-20.38</td>
    <td align="right">-12.07</td>
    <td align="right">7.92</td>
    <td align="right">-1.76E-014</td>
    <td align="right">4.35E-015</td>
    <td align="right">9.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-20.38</td>
    <td align="right">20.38</td>
    <td align="right">-12.07</td>
    <td align="right">12.07</td>
    <td align="right">7.92</td>
    <td align="right">11.89</td>
    <td align="right">3.96</td>
    <td align="right">3898.30</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.82</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">0.00</td>
    <td align="right">22.88</td>
    <td align="right">-3.94E-015</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20.38</td>
    <td align="right">24.96</td>
    <td align="right">-16.64</td>
    <td align="right">16.64</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">520.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.23</td>
    <td align="right">131.85</td>
    <td align="right">79.11</td>
    <td align="right">52.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">0.0</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">3.96</td>
    <td align="right">22.88</td>
    <td align="right">-3.94E-015</td>
    <td align="right">5.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20.38</td>
    <td align="right">24.96</td>
    <td align="right">-16.64</td>
    <td align="right">16.64</td>
    <td align="right">3.96</td>
    <td align="right">7.92</td>
    <td align="right">3.96</td>
    <td align="right">520.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.23</td>
    <td align="right">131.85</td>
    <td align="right">79.11</td>
    <td align="right">52.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">0.0</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">7.92</td>
    <td align="right">22.88</td>
    <td align="right">-4.04E-015</td>
    <td align="right">9.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20.38</td>
    <td align="right">24.96</td>
    <td align="right">-16.64</td>
    <td align="right">16.64</td>
    <td align="right">7.92</td>
    <td align="right">11.89</td>
    <td align="right">3.96</td>
    <td align="right">520.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.23</td>
    <td align="right">131.85</td>
    <td align="right">79.11</td>
    <td align="right">52.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-24.96</td>
    <td align="right">16.64</td>
    <td align="right">0.00</td>
    <td align="right">-1.86E-014</td>
    <td align="right">14.49</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-24.96</td>
    <td align="right">24.96</td>
    <td align="right">12.07</td>
    <td align="right">16.64</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">821.41</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.30</td>
    <td align="right">197.78</td>
    <td align="right">118.67</td>
    <td align="right">79.11</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">0.0</td>
    <td align="right">-24.96</td>
    <td align="right">16.64</td>
    <td align="right">3.96</td>
    <td align="right">-1.84E-014</td>
    <td align="right">14.49</td>
    <td align="right">5.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-24.96</td>
    <td align="right">24.96</td>
    <td align="right">12.07</td>
    <td align="right">16.64</td>
    <td align="right">3.96</td>
    <td align="right">7.92</td>
    <td align="right">3.96</td>
    <td align="right">821.41</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.30</td>
    <td align="right">197.78</td>
    <td align="right">118.67</td>
    <td align="right">79.11</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">0.0</td>
    <td align="right">-24.96</td>
    <td align="right">16.64</td>
    <td align="right">7.92</td>
    <td align="right">-1.72E-014</td>
    <td align="right">14.49</td>
    <td align="right">9.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-24.96</td>
    <td align="right">24.96</td>
    <td align="right">12.07</td>
    <td align="right">16.64</td>
    <td align="right">7.92</td>
    <td align="right">11.89</td>
    <td align="right">3.96</td>
    <td align="right">821.41</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.30</td>
    <td align="right">197.78</td>
    <td align="right">118.67</td>
    <td align="right">79.11</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">24.96</td>
    <td align="right">-16.64</td>
    <td align="right">0.00</td>
    <td align="right">1.86E-014</td>
    <td align="right">-14.49</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-24.96</td>
    <td align="right">24.96</td>
    <td align="right">-16.64</td>
    <td align="right">-12.07</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">821.41</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.30</td>
    <td align="right">197.78</td>
    <td align="right">118.67</td>
    <td align="right">79.11</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">0.0</td>
    <td align="right">24.96</td>
    <td align="right">-16.64</td>
    <td align="right">3.96</td>
    <td align="right">1.84E-014</td>
    <td align="right">-14.49</td>
    <td align="right">5.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-24.96</td>
    <td align="right">24.96</td>
    <td align="right">-16.64</td>
    <td align="right">-12.07</td>
    <td align="right">3.96</td>
    <td align="right">7.92</td>
    <td align="right">3.96</td>
    <td align="right">821.41</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.30</td>
    <td align="right">197.78</td>
    <td align="right">118.67</td>
    <td align="right">79.11</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">0.0</td>
    <td align="right">24.96</td>
    <td align="right">-16.64</td>
    <td align="right">7.92</td>
    <td align="right">1.72E-014</td>
    <td align="right">-14.49</td>
    <td align="right">9.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-24.96</td>
    <td align="right">24.96</td>
    <td align="right">-16.64</td>
    <td align="right">-12.07</td>
    <td align="right">7.92</td>
    <td align="right">11.89</td>
    <td align="right">3.96</td>
    <td align="right">821.41</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.30</td>
    <td align="right">197.78</td>
    <td align="right">118.67</td>
    <td align="right">79.11</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-24.96</td>
    <td align="right">-16.64</td>
    <td align="right">0.00</td>
    <td align="right">-22.88</td>
    <td align="right">3.94E-015</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-24.96</td>
    <td align="right">-20.38</td>
    <td align="right">-16.64</td>
    <td align="right">16.64</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">520.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.23</td>
    <td align="right">131.85</td>
    <td align="right">79.11</td>
    <td align="right">52.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">0.0</td>
    <td align="right">-24.96</td>
    <td align="right">-16.64</td>
    <td align="right">3.96</td>
    <td align="right">-22.88</td>
    <td align="right">3.94E-015</td>
    <td align="right">5.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-24.96</td>
    <td align="right">-20.38</td>
    <td align="right">-16.64</td>
    <td align="right">16.64</td>
    <td align="right">3.96</td>
    <td align="right">7.92</td>
    <td align="right">3.96</td>
    <td align="right">520.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.23</td>
    <td align="right">131.85</td>
    <td align="right">79.11</td>
    <td align="right">52.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">0.0</td>
    <td align="right">-24.96</td>
    <td align="right">-16.64</td>
    <td align="right">7.92</td>
    <td align="right">-22.88</td>
    <td align="right">4.04E-015</td>
    <td align="right">9.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-24.96</td>
    <td align="right">-20.38</td>
    <td align="right">-16.64</td>
    <td align="right">16.64</td>
    <td align="right">7.92</td>
    <td align="right">11.89</td>
    <td align="right">3.96</td>
    <td align="right">520.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.23</td>
    <td align="right">131.85</td>
    <td align="right">79.11</td>
    <td align="right">52.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">983.82</td>
    <td align="right">52.9</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">983.82</td>
    <td align="right">52.9</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">983.82</td>
    <td align="right">52.9</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.899</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">983.82</td>
    <td align="right">52.9</td>
    <td align="right">52.9</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">53</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE CORE SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">983.82</td>
    <td align="right">52.9</td>
    <td align="right">52.9</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">53</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE CORE SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">983.82</td>
    <td align="right">52.9</td>
    <td align="right">52.9</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">53</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 PEOPLE</td>
    <td align="right">OFFICEMEDIUM BLDG_OCC_SCH</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICEMEDIUM ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">983.82</td>
    <td align="right">52.9</td>
    <td align="right">8683.632</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8683.632</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE CORE SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">983.82</td>
    <td align="right">52.9</td>
    <td align="right">8683.632</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8683.632</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE CORE SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">983.82</td>
    <td align="right">52.9</td>
    <td align="right">8683.632</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8683.632</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">1158.311</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.311</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">1158.311</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.311</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">1158.311</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.311</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">1829.717</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1829.717</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">1829.717</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1829.717</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">1829.717</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1829.717</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">1829.717</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1829.717</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">1829.717</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1829.717</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">1829.717</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1829.717</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">1158.311</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.311</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">1158.311</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.311</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">1158.311</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1158.311</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">983.82</td>
    <td align="right">52.9</td>
    <td align="right">7942.346</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7942.346</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE CORE SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">983.82</td>
    <td align="right">52.9</td>
    <td align="right">7942.346</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7942.346</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE CORE SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">983.82</td>
    <td align="right">52.9</td>
    <td align="right">7942.346</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7942.346</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">1059.431</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.431</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">1059.431</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.431</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">1059.431</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.431</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">1673.521</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.521</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">1673.521</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.521</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">1673.521</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.521</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">1673.521</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.521</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">1673.521</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.521</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">1673.521</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1673.521</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">1059.431</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.431</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">1059.431</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.431</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 ELEC EQUIP</td>
    <td align="right">OFFICEMEDIUM BLDG_EQUIP_SCH_2013</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">1059.431</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1059.431</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40GAL NATURALGAS WATER HEATER - 31KBTU/HR 0.82 THERM EFF</td>
    <td align="right">0.1514</td>
    <td align="right">8946.3</td>
    <td align="right">0.832</td>
    <td align="right">0.6863</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">7.510E-002</td>
    <td align="right">5.723E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">EAST PERIMETER SPACE - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">7.510E-002</td>
    <td align="right">5.723E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">EAST PERIMETER SPACE - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">7.510E-002</td>
    <td align="right">5.723E-004</td>
    <td align="right">2.855E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">0.113</td>
    <td align="right">5.434E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">NORTH PERIMETER SPACE - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">0.113</td>
    <td align="right">5.434E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">NORTH PERIMETER SPACE - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">0.113</td>
    <td align="right">5.434E-004</td>
    <td align="right">2.781E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">0.113</td>
    <td align="right">5.434E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">0.113</td>
    <td align="right">5.434E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">207.30</td>
    <td align="right">11.2</td>
    <td align="right">0.113</td>
    <td align="right">5.434E-004</td>
    <td align="right">2.781E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">7.510E-002</td>
    <td align="right">5.723E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">WEST PERIMETER SPACE - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">7.510E-002</td>
    <td align="right">5.723E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">WEST PERIMETER SPACE - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">131.23</td>
    <td align="right">7.1</td>
    <td align="right">7.510E-002</td>
    <td align="right">5.723E-004</td>
    <td align="right">2.855E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZONE CORE SPACE - STORY MID</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZONE CORE SPACE - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZONE CORE SPACE - STORY MID</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZONE CORE SPACE - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">19959.47601</td>
    <td align="right">22953.39741</td>
    <td align="right">1.39027</td>
    <td align="right">1.59881</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
    <td align="right">25.83625</td>
    <td align="right">1.03261E-002</td>
    <td align="right">983.82411</td>
    <td align="right">52.94897</td>
    <td align="right">0.42482</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">6408.80305</td>
    <td align="right">8011.00381</td>
    <td align="right">0.19064</td>
    <td align="right">0.42482</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">5.90000</td>
    <td align="right">6.19461E-003</td>
    <td align="right">983.82411</td>
    <td align="right">52.94897</td>
    <td align="right">0.42482</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Cooling</td>
    <td align="right">29133.79179</td>
    <td align="right">33503.86056</td>
    <td align="right">2.02831</td>
    <td align="right">2.33256</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
    <td align="right">25.83625</td>
    <td align="right">1.03261E-002</td>
    <td align="right">983.82411</td>
    <td align="right">52.94897</td>
    <td align="right">0.42482</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Heating</td>
    <td align="right">7870.14028</td>
    <td align="right">9837.67535</td>
    <td align="right">0.23481</td>
    <td align="right">0.42482</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">5.90000</td>
    <td align="right">6.19461E-003</td>
    <td align="right">983.82411</td>
    <td align="right">52.94897</td>
    <td align="right">0.42482</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">30644.20581</td>
    <td align="right">35240.83669</td>
    <td align="right">2.34952</td>
    <td align="right">2.70195</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
    <td align="right">25.83625</td>
    <td align="right">1.03261E-002</td>
    <td align="right">983.82411</td>
    <td align="right">52.94897</td>
    <td align="right">0.42482</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">14842.30806</td>
    <td align="right">18552.88507</td>
    <td align="right">0.42556</td>
    <td align="right">0.53195</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">5.90000</td>
    <td align="right">6.19461E-003</td>
    <td align="right">983.82411</td>
    <td align="right">52.94897</td>
    <td align="right">0.42482</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">5355.74590</td>
    <td align="right">6159.10779</td>
    <td align="right">0.41771</td>
    <td align="right">0.48037</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">39.57625</td>
    <td align="right">4.12001E-003</td>
    <td align="right">131.23246</td>
    <td align="right">7.06287</td>
    <td align="right">5.66662E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">2591.73689</td>
    <td align="right">3239.67111</td>
    <td align="right">7.78093E-002</td>
    <td align="right">9.72617E-002</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">5.90000</td>
    <td align="right">6.19461E-003</td>
    <td align="right">131.23246</td>
    <td align="right">7.06287</td>
    <td align="right">5.66662E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Cooling</td>
    <td align="right">6933.43296</td>
    <td align="right">7973.44790</td>
    <td align="right">0.54075</td>
    <td align="right">0.62186</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">39.57625</td>
    <td align="right">4.12001E-003</td>
    <td align="right">131.23246</td>
    <td align="right">7.06287</td>
    <td align="right">5.66662E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Heating</td>
    <td align="right">3245.15404</td>
    <td align="right">4056.44255</td>
    <td align="right">9.68335E-002</td>
    <td align="right">0.12104</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">5.90000</td>
    <td align="right">6.19461E-003</td>
    <td align="right">131.23246</td>
    <td align="right">7.06287</td>
    <td align="right">5.66662E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">8153.47273</td>
    <td align="right">9376.49364</td>
    <td align="right">0.63589</td>
    <td align="right">0.73127</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">40.08250</td>
    <td align="right">4.12001E-003</td>
    <td align="right">131.23246</td>
    <td align="right">7.06287</td>
    <td align="right">5.66662E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">4620.65124</td>
    <td align="right">5775.81404</td>
    <td align="right">0.13292</td>
    <td align="right">0.16614</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">5.90000</td>
    <td align="right">6.19461E-003</td>
    <td align="right">131.23246</td>
    <td align="right">7.06287</td>
    <td align="right">5.66662E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">6603.95424</td>
    <td align="right">7594.54738</td>
    <td align="right">0.51507</td>
    <td align="right">0.59233</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">43.79500</td>
    <td align="right">4.12001E-003</td>
    <td align="right">207.30028</td>
    <td align="right">11.15681</td>
    <td align="right">8.95123E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">3865.93869</td>
    <td align="right">4832.42337</td>
    <td align="right">0.11604</td>
    <td align="right">0.14505</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">5.90000</td>
    <td align="right">6.19461E-003</td>
    <td align="right">207.30028</td>
    <td align="right">11.15681</td>
    <td align="right">8.95123E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Cooling</td>
    <td align="right">8970.87316</td>
    <td align="right">10316.50413</td>
    <td align="right">0.69965</td>
    <td align="right">0.80460</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">43.79500</td>
    <td align="right">4.12001E-003</td>
    <td align="right">207.30028</td>
    <td align="right">11.15681</td>
    <td align="right">8.95123E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Heating</td>
    <td align="right">4849.33588</td>
    <td align="right">6061.66985</td>
    <td align="right">0.14467</td>
    <td align="right">0.18084</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">5.90000</td>
    <td align="right">6.19461E-003</td>
    <td align="right">207.30028</td>
    <td align="right">11.15681</td>
    <td align="right">8.95123E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">11115.15246</td>
    <td align="right">12782.42532</td>
    <td align="right">0.86687</td>
    <td align="right">0.99690</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">44.20000</td>
    <td align="right">4.12001E-003</td>
    <td align="right">207.30028</td>
    <td align="right">11.15681</td>
    <td align="right">8.95123E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">6983.37769</td>
    <td align="right">8729.22211</td>
    <td align="right">0.20066</td>
    <td align="right">0.25083</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">5.90000</td>
    <td align="right">6.19461E-003</td>
    <td align="right">207.30028</td>
    <td align="right">11.15681</td>
    <td align="right">8.95123E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">6615.74691</td>
    <td align="right">7608.10894</td>
    <td align="right">0.51599</td>
    <td align="right">0.59339</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">44.20000</td>
    <td align="right">4.12001E-003</td>
    <td align="right">207.30028</td>
    <td align="right">11.15681</td>
    <td align="right">8.95123E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">3870.58817</td>
    <td align="right">4838.23521</td>
    <td align="right">0.11618</td>
    <td align="right">0.14523</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">5.90000</td>
    <td align="right">6.19461E-003</td>
    <td align="right">207.30028</td>
    <td align="right">11.15681</td>
    <td align="right">8.95123E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Cooling</td>
    <td align="right">8968.05936</td>
    <td align="right">10313.26827</td>
    <td align="right">0.69943</td>
    <td align="right">0.80435</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">44.20000</td>
    <td align="right">4.12001E-003</td>
    <td align="right">207.30028</td>
    <td align="right">11.15681</td>
    <td align="right">8.95123E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Heating</td>
    <td align="right">4859.13617</td>
    <td align="right">6073.92021</td>
    <td align="right">0.14496</td>
    <td align="right">0.18121</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">5.90000</td>
    <td align="right">6.19461E-003</td>
    <td align="right">207.30028</td>
    <td align="right">11.15681</td>
    <td align="right">8.95123E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">11203.41181</td>
    <td align="right">12883.92358</td>
    <td align="right">0.87376</td>
    <td align="right">1.00482</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">44.20000</td>
    <td align="right">4.12001E-003</td>
    <td align="right">207.30028</td>
    <td align="right">11.15681</td>
    <td align="right">8.95123E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">6992.93092</td>
    <td align="right">8741.16365</td>
    <td align="right">0.20094</td>
    <td align="right">0.25118</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">5.90000</td>
    <td align="right">6.19461E-003</td>
    <td align="right">207.30028</td>
    <td align="right">11.15681</td>
    <td align="right">8.95123E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">5732.78924</td>
    <td align="right">6592.70762</td>
    <td align="right">0.44712</td>
    <td align="right">0.51419</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">43.39000</td>
    <td align="right">4.12001E-003</td>
    <td align="right">131.23246</td>
    <td align="right">7.06287</td>
    <td align="right">5.66662E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">2588.39985</td>
    <td align="right">3235.49982</td>
    <td align="right">7.77086E-002</td>
    <td align="right">9.71358E-002</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">5.90000</td>
    <td align="right">6.19461E-003</td>
    <td align="right">131.23246</td>
    <td align="right">7.06287</td>
    <td align="right">5.66662E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Cooling</td>
    <td align="right">7361.64404</td>
    <td align="right">8465.89065</td>
    <td align="right">0.57414</td>
    <td align="right">0.66027</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">43.39000</td>
    <td align="right">4.12001E-003</td>
    <td align="right">131.23246</td>
    <td align="right">7.06287</td>
    <td align="right">5.66662E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Heating</td>
    <td align="right">3239.01148</td>
    <td align="right">4048.76436</td>
    <td align="right">9.66507E-002</td>
    <td align="right">0.12081</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">5.90000</td>
    <td align="right">6.19461E-003</td>
    <td align="right">131.23246</td>
    <td align="right">7.06287</td>
    <td align="right">5.66662E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">9081.86220</td>
    <td align="right">10444.14153</td>
    <td align="right">0.70829</td>
    <td align="right">0.81454</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">43.59250</td>
    <td align="right">4.12002E-003</td>
    <td align="right">131.23246</td>
    <td align="right">7.06287</td>
    <td align="right">5.66662E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">4614.16714</td>
    <td align="right">5767.70892</td>
    <td align="right">0.13273</td>
    <td align="right">0.16591</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">5.90000</td>
    <td align="right">6.19461E-003</td>
    <td align="right">131.23246</td>
    <td align="right">7.06287</td>
    <td align="right">5.66662E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">26488.52</td>
    <td align="right">1.42187</td>
    <td align="right">1.42187</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">21074.14</td>
    <td align="right">0.42482</td>
    <td align="right">0.42482</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">35012.24</td>
    <td align="right">2.13773</td>
    <td align="right">2.13773</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">21074.14</td>
    <td align="right">0.42482</td>
    <td align="right">0.42482</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">43745.98</td>
    <td align="right">2.70195</td>
    <td align="right">2.70195</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">24708.62</td>
    <td align="right">0.53195</td>
    <td align="right">0.53195</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">7059.54</td>
    <td align="right">0.48037</td>
    <td align="right">0.48037</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">4138.95</td>
    <td align="right">9.72617E-002</td>
    <td align="right">9.72617E-002</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">8853.93</td>
    <td align="right">0.62186</td>
    <td align="right">0.62186</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">4934.12</td>
    <td align="right">0.12104</td>
    <td align="right">0.12104</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">10265.63</td>
    <td align="right">0.73127</td>
    <td align="right">0.73127</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6515.81</td>
    <td align="right">0.16614</td>
    <td align="right">0.16614</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">9506.38</td>
    <td align="right">0.59233</td>
    <td align="right">0.59233</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6260.72</td>
    <td align="right">0.14505</td>
    <td align="right">0.14505</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">12182.40</td>
    <td align="right">0.80460</td>
    <td align="right">0.80460</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">7452.30</td>
    <td align="right">0.18084</td>
    <td align="right">0.18084</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">14618.73</td>
    <td align="right">0.99690</td>
    <td align="right">0.99690</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">9898.63</td>
    <td align="right">0.25083</td>
    <td align="right">0.25083</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">9524.49</td>
    <td align="right">0.59339</td>
    <td align="right">0.59339</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6266.45</td>
    <td align="right">0.14523</td>
    <td align="right">0.14523</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">12187.78</td>
    <td align="right">0.80435</td>
    <td align="right">0.80435</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">7464.30</td>
    <td align="right">0.18121</td>
    <td align="right">0.18121</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">14718.66</td>
    <td align="right">1.00482</td>
    <td align="right">1.00482</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">9910.50</td>
    <td align="right">0.25118</td>
    <td align="right">0.25118</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">7729.80</td>
    <td align="right">0.51419</td>
    <td align="right">0.51419</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">4134.83</td>
    <td align="right">9.71358E-002</td>
    <td align="right">9.71358E-002</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">9570.97</td>
    <td align="right">0.66027</td>
    <td align="right">0.66027</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">4926.58</td>
    <td align="right">0.12081</td>
    <td align="right">0.12081</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">11531.53</td>
    <td align="right">0.81454</td>
    <td align="right">0.81454</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6507.76</td>
    <td align="right">0.16591</td>
    <td align="right">0.16591</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.59881</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.33256</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.70195</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.48037</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.62186</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.73127</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.59233</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.80460</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.99690</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.59339</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.80435</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.00482</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.51419</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.66027</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.81454</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.59881</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42482</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.42187</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.42187</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.29877</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.33256</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42482</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.13773</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.13773</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.19872</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.70195</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.53195</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.70195</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.70195</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.19688</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.48037</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.72617E-002</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.48037</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.48037</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.20247</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.62186</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.12104</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.62186</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.62186</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.19465</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.73127</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.16614</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.73127</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.73127</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.22720</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.59233</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.14505</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59233</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59233</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.24489</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.80460</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18084</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.80460</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.80460</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.22476</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.99690</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25083</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.99690</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.99690</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.25161</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.59339</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.14523</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59339</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59339</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.24474</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.80435</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18121</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.80435</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.80435</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.22528</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.00482</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25118</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.00482</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.00482</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.24998</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.51419</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.71358E-002</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.51419</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.51419</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.18891</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.66027</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.12081</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.66027</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.66027</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.18298</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.81454</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.16591</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.81454</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.81454</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.20368</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.42187</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.13773</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.70195</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.48037</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.62186</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.73127</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59233</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.80460</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.99690</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59339</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.80435</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.00482</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51419</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.66027</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.81454</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.42187</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.42482</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.42187</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">34632.49060</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70387</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">53600.01115</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">53600.01115</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.42187</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.13773</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.42482</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 153KBTU/HR 10.8EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.13773</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 153KBTU/HR 10.8EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">46985.20952</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 153KBTU/HR 10.8EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73790</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">76952.51410</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">76952.51410</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.13773</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.70195</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.42482</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 184KBTU/HR 10.8EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.70195</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 184KBTU/HR 10.8EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">56122.76925</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 184KBTU/HR 10.8EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75800</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">98325.36880</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">98325.36880</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.70195</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.48037</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.66662E-002</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.48037</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">8783.69683</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80084</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16670.36863</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16670.36863</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.48037</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.62186</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.66662E-002</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.62186</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">11066.14627</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80000</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">21450.43230</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">21450.43230</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.62186</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.73127</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.66662E-002</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.73127</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">12961.22545</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80037</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">25639.58215</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">25639.58215</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.73127</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.59233</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.95123E-002</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.59233</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">12334.91092</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75725</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">20918.96267</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">20918.96267</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.59233</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.80460</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.95123E-002</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 61KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.80460</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 61KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">16020.60205</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 61KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77466</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">28021.97653</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">28021.97653</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.80460</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.99690</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.95123E-002</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.99690</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">19351.09051</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78453</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">35141.70132</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">35141.70132</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.99690</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.59339</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.95123E-002</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.59339</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">12351.96294</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75737</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">20953.66739</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">20953.66739</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.59339</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.80435</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.95123E-002</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 62KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.80435</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 62KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">16014.46857</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 62KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77468</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">28013.68869</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">28013.68869</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.80435</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.00482</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.95123E-002</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 74KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.00482</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 74KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">19487.46942</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 74KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78481</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">35409.71897</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">35409.71897</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.00482</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.51419</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.66662E-002</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51419</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10063.48852</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78096</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">17776.57946</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">17776.57946</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.51419</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.66027</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.66662E-002</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 57KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.66027</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 57KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">12513.72004</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 57KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79412</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">22717.04560</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">22717.04560</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.66027</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.81454</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.66662E-002</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 68KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.81454</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 68KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">15208.38474</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 68KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80096</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">28457.18445</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">28457.18445</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.81454</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.36317E-005</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.43580E-003</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.36317E-005</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.93606</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40GAL NATURALGAS WATER HEATER - 31KBTU/HR 0.82 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.36317E-005</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">33511.2</td>
    <td align="right">3.28</td>
    <td align="right">11.19</td>
    <td align="right">11.12</td>
    <td align="right">11.40</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 153KBTU/HR 10.8EER</td>
    <td align="right">45302.6</td>
    <td align="right">3.18</td>
    <td align="right">10.85</td>
    <td align="right">10.78</td>
    <td align="right">10.98</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 184KBTU/HR 10.8EER</td>
    <td align="right">53998.1</td>
    <td align="right">3.15</td>
    <td align="right">10.76</td>
    <td align="right">10.68</td>
    <td align="right">10.83</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 14.0SEER</td>
    <td align="right">8406.7</td>
    <td align="right">3.36</td>
    <td align="right">11.45</td>
    <td align="right">11.34</td>
    <td align="right">11.29</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">10578.3</td>
    <td align="right">3.34</td>
    <td align="right">11.39</td>
    <td align="right">11.27</td>
    <td align="right">11.20</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">12387.6</td>
    <td align="right">3.33</td>
    <td align="right">11.38</td>
    <td align="right">11.26</td>
    <td align="right">11.19</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">11869.1</td>
    <td align="right">3.44</td>
    <td align="right">11.72</td>
    <td align="right">11.62</td>
    <td align="right">11.70</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 61KBTU/HR 14.0SEER</td>
    <td align="right">15388.3</td>
    <td align="right">3.41</td>
    <td align="right">11.63</td>
    <td align="right">11.53</td>
    <td align="right">11.57</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">18568.0</td>
    <td align="right">3.17</td>
    <td align="right">10.80</td>
    <td align="right">10.71</td>
    <td align="right">10.79</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">11885.3</td>
    <td align="right">3.44</td>
    <td align="right">11.72</td>
    <td align="right">11.62</td>
    <td align="right">11.70</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 62KBTU/HR 14.0SEER</td>
    <td align="right">15382.4</td>
    <td align="right">3.41</td>
    <td align="right">11.63</td>
    <td align="right">11.53</td>
    <td align="right">11.56</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 74KBTU/HR 11.0EER</td>
    <td align="right">18698.2</td>
    <td align="right">3.16</td>
    <td align="right">10.80</td>
    <td align="right">10.71</td>
    <td align="right">10.79</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">9659.5</td>
    <td align="right">3.40</td>
    <td align="right">11.59</td>
    <td align="right">11.49</td>
    <td align="right">11.51</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 57KBTU/HR 14.0SEER</td>
    <td align="right">11995.3</td>
    <td align="right">3.38</td>
    <td align="right">11.53</td>
    <td align="right">11.42</td>
    <td align="right">11.41</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 68KBTU/HR 11.0EER</td>
    <td align="right">14568.9</td>
    <td align="right">3.14</td>
    <td align="right">10.73</td>
    <td align="right">10.63</td>
    <td align="right">10.68</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.9207905156E-003</td>
    <td align="right">8.6747717889E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6653757314E-002</td>
    <td align="right">1.0234217270E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.1129871360E-002</td>
    <td align="right">6.7515428403E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.4270887347E-002</td>
    <td align="right">8.5324468891E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.5930519465E-002</td>
    <td align="right">7.8706690565E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1311965523</td>
    <td align="right">0.1510713070</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7174728885E-002</td>
    <td align="right">2.2731987905E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.1477724348E-002</td>
    <td align="right">1.9648589363E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.4262396794E-002</td>
    <td align="right">6.6620886194E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.1314569768E-002</td>
    <td align="right">8.5030872804E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.6870543301E-002</td>
    <td align="right">7.4308290839E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2216011252</td>
    <td align="right">0.1913207667</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2677552279</td>
    <td align="right">1.5209537984</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.0776549751E-002</td>
    <td align="right">7.4103785632E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.2267548804E-002</td>
    <td align="right">7.3839079615E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1706071349</td>
    <td align="right">0.1414719065</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:11</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">      -670.7</td>
    <td align="right">       -15.9</td>
    <td align="right">        0.00</td>
    <td align="right">       34.07</td>
    <td align="right">     2048.65</td>
    <td align="right">     1396.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:11</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       44.20</td>
    <td align="right">       13.50</td>
    <td align="right">       18.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       36.40</td>
    <td align="right">       13.50</td>
    <td align="right">       20.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        5.90</td>
    <td align="right">        0.00</td>
    <td align="right">        5.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        1.60</td>
    <td align="right">      320.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:11</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      983.82</td>
    <td align="right">      983.82</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-20.83</td>
    <td align="right">        0.55</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">      983.82</td>
    <td align="right">      983.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.257</td>
    <td align="right">       0.267</td>
    <td align="right">      131.85</td>
    <td align="right">       79.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      131.23</td>
    <td align="right">      131.23</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.257</td>
    <td align="right">       0.267</td>
    <td align="right">      131.85</td>
    <td align="right">       79.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.257</td>
    <td align="right">       0.267</td>
    <td align="right">      131.85</td>
    <td align="right">       79.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-20.83</td>
    <td align="right">        0.55</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">      131.23</td>
    <td align="right">      131.23</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.257</td>
    <td align="right">       0.267</td>
    <td align="right">      197.78</td>
    <td align="right">      118.67</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      207.30</td>
    <td align="right">      207.30</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.257</td>
    <td align="right">       0.267</td>
    <td align="right">      197.78</td>
    <td align="right">      118.67</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.257</td>
    <td align="right">       0.267</td>
    <td align="right">      197.78</td>
    <td align="right">      118.67</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-20.83</td>
    <td align="right">        0.55</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">      207.30</td>
    <td align="right">      207.30</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.257</td>
    <td align="right">       0.267</td>
    <td align="right">      197.78</td>
    <td align="right">      118.67</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      207.30</td>
    <td align="right">      207.30</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.257</td>
    <td align="right">       0.267</td>
    <td align="right">      197.78</td>
    <td align="right">      118.67</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.257</td>
    <td align="right">       0.267</td>
    <td align="right">      197.78</td>
    <td align="right">      118.67</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-20.83</td>
    <td align="right">        0.55</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">      207.30</td>
    <td align="right">      207.30</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.257</td>
    <td align="right">       0.267</td>
    <td align="right">      131.85</td>
    <td align="right">       79.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      131.23</td>
    <td align="right">      131.23</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.257</td>
    <td align="right">       0.267</td>
    <td align="right">      131.85</td>
    <td align="right">       79.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.257</td>
    <td align="right">       0.267</td>
    <td align="right">      131.85</td>
    <td align="right">       79.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-20.83</td>
    <td align="right">        0.55</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">      131.23</td>
    <td align="right">      131.23</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">VERYHOT_SWITCHGLAZE</td>
    <td align="right">       52.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.74</td>
    <td align="right">       52.74</td>
    <td align="right">       1.632</td>
    <td align="right">       0.445</td>
    <td align="right">       0.655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">VERYHOT_SWITCHGLAZE</td>
    <td align="right">       52.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.74</td>
    <td align="right">       52.74</td>
    <td align="right">       1.632</td>
    <td align="right">       0.445</td>
    <td align="right">       0.655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 44</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">VERYHOT_SWITCHGLAZE</td>
    <td align="right">       52.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.74</td>
    <td align="right">       52.74</td>
    <td align="right">       1.632</td>
    <td align="right">       0.445</td>
    <td align="right">       0.655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">VERYHOT_SWITCHGLAZE</td>
    <td align="right">       79.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.11</td>
    <td align="right">       79.11</td>
    <td align="right">       1.632</td>
    <td align="right">       0.445</td>
    <td align="right">       0.655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">VERYHOT_SWITCHGLAZE</td>
    <td align="right">       79.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.11</td>
    <td align="right">       79.11</td>
    <td align="right">       1.632</td>
    <td align="right">       0.445</td>
    <td align="right">       0.655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">VERYHOT_SWITCHGLAZE</td>
    <td align="right">       79.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.11</td>
    <td align="right">       79.11</td>
    <td align="right">       1.632</td>
    <td align="right">       0.445</td>
    <td align="right">       0.655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">VERYHOT_SWITCHGLAZE</td>
    <td align="right">       79.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.11</td>
    <td align="right">       79.11</td>
    <td align="right">       1.632</td>
    <td align="right">       0.445</td>
    <td align="right">       0.655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">VERYHOT_SWITCHGLAZE</td>
    <td align="right">       79.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.11</td>
    <td align="right">       79.11</td>
    <td align="right">       1.632</td>
    <td align="right">       0.445</td>
    <td align="right">       0.655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">VERYHOT_SWITCHGLAZE</td>
    <td align="right">       79.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.11</td>
    <td align="right">       79.11</td>
    <td align="right">       1.632</td>
    <td align="right">       0.445</td>
    <td align="right">       0.655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">VERYHOT_SWITCHGLAZE</td>
    <td align="right">       52.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.74</td>
    <td align="right">       52.74</td>
    <td align="right">       1.632</td>
    <td align="right">       0.445</td>
    <td align="right">       0.655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">VERYHOT_SWITCHGLAZE</td>
    <td align="right">       52.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.74</td>
    <td align="right">       52.74</td>
    <td align="right">       1.632</td>
    <td align="right">       0.445</td>
    <td align="right">       0.655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">VERYHOT_SWITCHGLAZE</td>
    <td align="right">       52.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.74</td>
    <td align="right">       52.74</td>
    <td align="right">       1.632</td>
    <td align="right">       0.445</td>
    <td align="right">       0.655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      791.11</td>
    <td align="right">       1.632</td>
    <td align="right">       0.445</td>
    <td align="right">       0.655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      237.33</td>
    <td align="right">       1.632</td>
    <td align="right">       0.445</td>
    <td align="right">       0.655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      553.77</td>
    <td align="right">       1.632</td>
    <td align="right">       0.445</td>
    <td align="right">       0.655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:11</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:11</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      8.8264</td>
    <td align="right">      983.82</td>
    <td align="right">     8683.63</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.01</td>
    <td align="right">      168.00</td>
    <td align="right">       49.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       79.88</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">      8.8264</td>
    <td align="right">      983.82</td>
    <td align="right">     8683.63</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.01</td>
    <td align="right">      168.00</td>
    <td align="right">       49.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       79.88</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      8.8264</td>
    <td align="right">      983.82</td>
    <td align="right">     8683.63</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.01</td>
    <td align="right">      168.00</td>
    <td align="right">       49.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       79.88</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.23</td>
    <td align="right">     1158.31</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.01</td>
    <td align="right">      168.00</td>
    <td align="right">       45.78</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.23</td>
    <td align="right">     1158.31</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.01</td>
    <td align="right">      168.00</td>
    <td align="right">       45.78</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.23</td>
    <td align="right">     1158.31</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.01</td>
    <td align="right">      168.00</td>
    <td align="right">       45.78</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.30</td>
    <td align="right">     1829.72</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.01</td>
    <td align="right">      168.00</td>
    <td align="right">       49.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.83</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.30</td>
    <td align="right">     1829.72</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.01</td>
    <td align="right">      168.00</td>
    <td align="right">       49.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.83</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.30</td>
    <td align="right">     1829.72</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.01</td>
    <td align="right">      168.00</td>
    <td align="right">       49.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.83</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.30</td>
    <td align="right">     1829.72</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.01</td>
    <td align="right">      168.00</td>
    <td align="right">       46.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.30</td>
    <td align="right">     1829.72</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.01</td>
    <td align="right">      168.00</td>
    <td align="right">       46.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.30</td>
    <td align="right">     1829.72</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.01</td>
    <td align="right">      168.00</td>
    <td align="right">       46.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.23</td>
    <td align="right">     1158.31</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.01</td>
    <td align="right">      168.00</td>
    <td align="right">       45.80</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.23</td>
    <td align="right">     1158.31</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.01</td>
    <td align="right">      168.00</td>
    <td align="right">       45.80</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE 1 LIGHTS</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.23</td>
    <td align="right">     1158.31</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.01</td>
    <td align="right">      168.00</td>
    <td align="right">       45.80</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.8264</td>
    <td align="right">     4982.67</td>
    <td align="right">    43979.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      397.49</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1158.31</td>
    <td align="right">      435.52</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND DAYLT SENSOR 2</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1158.31</td>
    <td align="right">      165.64</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY MID DAYLT SENSOR 1</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1158.31</td>
    <td align="right">      435.52</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY MID DAYLT SENSOR 2</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1158.31</td>
    <td align="right">      165.64</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY TOP DAYLT SENSOR 1</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1158.31</td>
    <td align="right">      435.52</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY TOP DAYLT SENSOR 2</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1158.31</td>
    <td align="right">      165.64</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.37</td>
    <td align="right">     1829.72</td>
    <td align="right">      669.68</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND DAYLT SENSOR 2</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.15</td>
    <td align="right">     1829.72</td>
    <td align="right">      270.80</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY MID DAYLT SENSOR 1</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.37</td>
    <td align="right">     1829.72</td>
    <td align="right">      669.68</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY MID DAYLT SENSOR 2</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.15</td>
    <td align="right">     1829.72</td>
    <td align="right">      270.80</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY TOP DAYLT SENSOR 1</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.37</td>
    <td align="right">     1829.72</td>
    <td align="right">      669.68</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY TOP DAYLT SENSOR 2</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.15</td>
    <td align="right">     1829.72</td>
    <td align="right">      270.80</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.37</td>
    <td align="right">     1829.72</td>
    <td align="right">      669.68</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND DAYLT SENSOR 2</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.15</td>
    <td align="right">     1829.72</td>
    <td align="right">      270.80</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY MID DAYLT SENSOR 1</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.37</td>
    <td align="right">     1829.72</td>
    <td align="right">      669.68</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY MID DAYLT SENSOR 2</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.15</td>
    <td align="right">     1829.72</td>
    <td align="right">      270.80</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY TOP DAYLT SENSOR 1</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.37</td>
    <td align="right">     1829.72</td>
    <td align="right">      669.68</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY TOP DAYLT SENSOR 2</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.15</td>
    <td align="right">     1829.72</td>
    <td align="right">      270.80</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1158.31</td>
    <td align="right">      435.52</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND DAYLT SENSOR 2</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1158.31</td>
    <td align="right">      165.64</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY MID DAYLT SENSOR 1</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1158.31</td>
    <td align="right">      435.52</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY MID DAYLT SENSOR 2</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1158.31</td>
    <td align="right">      165.64</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY TOP DAYLT SENSOR 1</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1158.31</td>
    <td align="right">      435.52</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY TOP DAYLT SENSOR 2</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1158.31</td>
    <td align="right">      165.64</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">      519.20</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.78</td>
    <td align="right">       41.78</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">OCC SENSING EXTERIOR LIGHTS DEF</td>
    <td align="right">     7402.30</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.78</td>
    <td align="right">       71.18</td>
    <td align="right">       98.91</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     7921.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      102.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:22:11</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34632.49</td>
    <td align="right">    24376.66</td>
    <td align="right">    10255.83</td>
    <td align="right">        0.70</td>
    <td align="right">        3.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 153KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46985.21</td>
    <td align="right">    34670.38</td>
    <td align="right">    12314.83</td>
    <td align="right">        0.74</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 184KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56122.77</td>
    <td align="right">    42541.13</td>
    <td align="right">    13581.64</td>
    <td align="right">        0.76</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8783.70</td>
    <td align="right">     7034.31</td>
    <td align="right">     1749.39</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
