    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 107KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31879.28</td>
    <td align="right">    24058.84</td>
    <td align="right">     7820.44</td>
    <td align="right">        0.75</td>
    <td align="right">        3.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 144KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42242.82</td>
    <td align="right">    33275.00</td>
    <td align="right">     8967.81</td>
    <td align="right">        0.79</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 139KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39634.03</td>
    <td align="right">    31741.80</td>
    <td align="right">     7892.23</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7364.46</td>
    <td align="right">     5891.68</td>
    <td align="right">     1472.78</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9107.42</td>
    <td align="right">     7291.91</td>
    <td align="right">     1815.52</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10172.46</td>
    <td align="right">     8144.63</td>
    <td align="right">     2027.83</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7217.91</td>
    <td align="right">     5703.94</td>
    <td align="right">     1513.96</td>
    <td align="right">        0.79</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9502.59</td>
    <td align="right">     7610.71</td>
    <td align="right">     1891.88</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 39KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10932.69</td>
    <td align="right">     8754.60</td>
    <td align="right">     2178.08</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9323.40</td>
    <td align="right">     7459.69</td>
    <td align="right">     1863.70</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11854.52</td>
    <td align="right">     9491.34</td>
    <td align="right">     2363.18</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13695.78</td>
    <td align="right">    10965.19</td>
    <td align="right">     2730.58</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 38KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7465.52</td>
    <td align="right">     5977.06</td>
    <td align="right">     1488.46</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9144.13</td>
    <td align="right">     7320.83</td>
    <td align="right">     1823.30</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 51KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10475.60</td>
    <td align="right">     8381.34</td>
    <td align="right">     2094.26</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 107KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     30681.8</td>
    <td align="right">        3.21</td>
    <td align="right">       10.94</td>
    <td align="right">       10.85</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 144KBTU/HR 10.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     40521.7</td>
    <td align="right">        3.11</td>
    <td align="right">       10.62</td>
    <td align="right">       10.54</td>
    <td align="right">       10.63</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 139KBTU/HR 10.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     37917.7</td>
    <td align="right">        3.08</td>
    <td align="right">       10.51</td>
    <td align="right">       10.42</td>
    <td align="right">       10.45</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 37KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7022.0</td>
    <td align="right">        3.30</td>
    <td align="right">       11.26</td>
    <td align="right">       11.15</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8676.2</td>
    <td align="right">        3.29</td>
    <td align="right">       11.22</td>
    <td align="right">       11.10</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9690.9</td>
    <td align="right">        3.29</td>
    <td align="right">       11.22</td>
    <td align="right">       11.10</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6921.5</td>
    <td align="right">        3.38</td>
    <td align="right">       11.55</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9093.4</td>
    <td align="right">        3.35</td>
    <td align="right">       11.44</td>
    <td align="right">       11.33</td>
    <td align="right">       11.28</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 39KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10452.4</td>
    <td align="right">        3.34</td>
    <td align="right">       11.40</td>
    <td align="right">       11.28</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8919.4</td>
    <td align="right">        3.35</td>
    <td align="right">       11.43</td>
    <td align="right">       11.31</td>
    <td align="right">       11.26</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11323.4</td>
    <td align="right">        3.33</td>
    <td align="right">       11.35</td>
    <td align="right">       11.24</td>
    <td align="right">       11.15</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     13071.8</td>
    <td align="right">        3.32</td>
    <td align="right">       11.31</td>
    <td align="right">       11.20</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 38KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7128.2</td>
    <td align="right">        3.32</td>
    <td align="right">       11.33</td>
    <td align="right">       11.22</td>
    <td align="right">       11.12</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8721.7</td>
    <td align="right">        3.31</td>
    <td align="right">       11.28</td>
    <td align="right">       11.16</td>
    <td align="right">       11.04</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 51KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9985.7</td>
    <td align="right">        3.30</td>
    <td align="right">       11.25</td>
    <td align="right">       11.13</td>
    <td align="right">       11.00</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 107KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 144KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 139KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 39KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 38KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 51KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60554.08</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60554.08</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84009.77</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84009.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86426.13</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86426.13</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16420.38</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16420.38</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20441.93</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20441.93</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23236.16</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23236.16</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14771.86</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14771.86</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19958.57</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19958.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23695.21</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23695.21</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19726.46</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19726.46</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25483.67</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25483.67</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30389.04</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30389.04</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16180.84</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16180.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20038.24</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20038.24</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23615.84</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23615.84</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        1.52</td>
    <td align="right">     1686.42</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.30</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">      622.72</td>
    <td align="right">        2.19</td>
    <td align="right">     2345.66</td>
    <td align="right">     1070.43</td>
    <td align="right">        1.00</td>
    <td align="right">        1.29</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">      622.72</td>
    <td align="right">        2.19</td>
    <td align="right">     2341.36</td>
    <td align="right">     1070.43</td>
    <td align="right">        1.00</td>
    <td align="right">        1.29</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.44</td>
    <td align="right">      489.50</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.67</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.55</td>
    <td align="right">      616.48</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.56</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.61</td>
    <td align="right">      680.61</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.54</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.38</td>
    <td align="right">      422.92</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.75</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.52</td>
    <td align="right">      584.19</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.59</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.61</td>
    <td align="right">      685.92</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.51</td>
    <td align="right">      576.94</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.59</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.68</td>
    <td align="right">      750.00</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.80</td>
    <td align="right">      881.38</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.45</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.43</td>
    <td align="right">      481.93</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.68</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.54</td>
    <td align="right">      603.73</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.62</td>
    <td align="right">      692.18</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.53</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:30:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29890.67</td>
    <td align="right">    0.000054</td>
    <td align="right">        2.94</td>
    <td align="right">    54744.82</td>
    <td align="right">        0.70</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">40GAL NATURALGAS WATER HEATER - 31KBTU/HR 0.82 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">     8946.39</td>
    <td align="right">        0.82</td>
    <td align="right">        0.83</td>
    <td align="right">        0.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:30:23</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">    20496.58</td>
    <td align="right">    23571.07</td>
    <td align="right">       23.96</td>
    <td align="right">       1.324</td>
    <td align="right">       1.523</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00906</td>
    <td align="right">       22.47</td>
    <td align="right">     0.01591</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">    29557.36</td>
    <td align="right">    33990.97</td>
    <td align="right">       34.55</td>
    <td align="right">       1.905</td>
    <td align="right">       2.191</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       22.47</td>
    <td align="right">     0.01591</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">    31356.33</td>
    <td align="right">    36059.78</td>
    <td align="right">       36.65</td>
    <td align="right">       2.031</td>
    <td align="right">       2.336</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       22.47</td>
    <td align="right">     0.01591</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     5240.57</td>
    <td align="right">     6026.66</td>
    <td align="right">       45.92</td>
    <td align="right">       0.377</td>
    <td align="right">       0.434</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 08:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       25.74</td>
    <td align="right">     0.01087</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">     6623.60</td>
    <td align="right">     7617.14</td>
    <td align="right">       58.04</td>
    <td align="right">       0.475</td>
    <td align="right">       0.547</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00947</td>
    <td align="right">       22.47</td>
    <td align="right">     0.01591</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     7744.05</td>
    <td align="right">     8905.65</td>
    <td align="right">       67.86</td>
    <td align="right">       0.533</td>
    <td align="right">       0.613</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00937</td>
    <td align="right">       22.47</td>
    <td align="right">     0.01591</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     4524.43</td>
    <td align="right">     5203.09</td>
    <td align="right">       25.10</td>
    <td align="right">       0.328</td>
    <td align="right">       0.377</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00921</td>
    <td align="right">       28.90</td>
    <td align="right">     0.01087</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     6520.52</td>
    <td align="right">     7498.59</td>
    <td align="right">       36.17</td>
    <td align="right">       0.453</td>
    <td align="right">       0.521</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01009</td>
    <td align="right">       22.47</td>
    <td align="right">     0.01591</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     7337.89</td>
    <td align="right">     8438.57</td>
    <td align="right">       40.71</td>
    <td align="right">       0.532</td>
    <td align="right">       0.612</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00902</td>
    <td align="right">       28.90</td>
    <td align="right">     0.01087</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     6172.13</td>
    <td align="right">     7097.95</td>
    <td align="right">       34.24</td>
    <td align="right">       0.448</td>
    <td align="right">       0.515</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00903</td>
    <td align="right">       28.72</td>
    <td align="right">     0.01087</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     8117.27</td>
    <td align="right">     9334.86</td>
    <td align="right">       45.03</td>
    <td align="right">       0.589</td>
    <td align="right">       0.677</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00895</td>
    <td align="right">       28.72</td>
    <td align="right">     0.01087</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     9539.16</td>
    <td align="right">    10970.03</td>
    <td align="right">       52.92</td>
    <td align="right">       0.692</td>
    <td align="right">       0.796</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       28.72</td>
    <td align="right">     0.01087</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     5155.67</td>
    <td align="right">     5929.02</td>
    <td align="right">       45.18</td>
    <td align="right">       0.374</td>
    <td align="right">       0.430</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       28.31</td>
    <td align="right">     0.01087</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">     6458.62</td>
    <td align="right">     7427.41</td>
    <td align="right">       56.60</td>
    <td align="right">       0.469</td>
    <td align="right">       0.539</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       28.31</td>
    <td align="right">     0.01087</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     7491.40</td>
    <td align="right">     8615.10</td>
    <td align="right">       65.65</td>
    <td align="right">       0.543</td>
    <td align="right">       0.625</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       28.41</td>
    <td align="right">     0.01087</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">     6631.77</td>
    <td align="right">     8289.71</td>
    <td align="right">        8.43</td>
    <td align="right">       0.183</td>
    <td align="right">       0.425</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">     7976.62</td>
    <td align="right">     9970.77</td>
    <td align="right">       10.13</td>
    <td align="right">       0.221</td>
    <td align="right">       0.425</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">    13887.58</td>
    <td align="right">    17359.47</td>
    <td align="right">       17.64</td>
    <td align="right">       0.371</td>
    <td align="right">       0.463</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     2944.09</td>
    <td align="right">     3680.11</td>
    <td align="right">       28.04</td>
    <td align="right">       0.082</td>
    <td align="right">       0.102</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00763</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">     3674.20</td>
    <td align="right">     4592.75</td>
    <td align="right">       35.00</td>
    <td align="right">       0.099</td>
    <td align="right">       0.124</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00750</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     4788.58</td>
    <td align="right">     5985.72</td>
    <td align="right">       45.61</td>
    <td align="right">       0.128</td>
    <td align="right">       0.160</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00759</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     4369.70</td>
    <td align="right">     5462.12</td>
    <td align="right">       26.35</td>
    <td align="right">       0.121</td>
    <td align="right">       0.151</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00762</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     5448.52</td>
    <td align="right">     6810.64</td>
    <td align="right">       32.85</td>
    <td align="right">       0.147</td>
    <td align="right">       0.184</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00750</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     7219.75</td>
    <td align="right">     9024.69</td>
    <td align="right">       43.53</td>
    <td align="right">       0.193</td>
    <td align="right">       0.241</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00758</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     4383.13</td>
    <td align="right">     5478.91</td>
    <td align="right">       26.43</td>
    <td align="right">       0.122</td>
    <td align="right">       0.152</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00763</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     5471.06</td>
    <td align="right">     6838.82</td>
    <td align="right">       32.99</td>
    <td align="right">       0.147</td>
    <td align="right">       0.184</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00750</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     7236.33</td>
    <td align="right">     9045.41</td>
    <td align="right">       43.63</td>
    <td align="right">       0.193</td>
    <td align="right">       0.241</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00758</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     2934.96</td>
    <td align="right">     3668.70</td>
    <td align="right">       27.96</td>
    <td align="right">       0.081</td>
    <td align="right">       0.102</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00762</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">     3658.95</td>
    <td align="right">     4573.68</td>
    <td align="right">       34.85</td>
    <td align="right">       0.099</td>
    <td align="right">       0.123</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00750</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     4777.35</td>
    <td align="right">     5971.69</td>
    <td align="right">       45.50</td>
    <td align="right">       0.128</td>
    <td align="right">       0.160</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00759</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        1.52</td>
    <td align="right">        1.52</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">      1.5227</td>
    <td align="right">      0.4248</td>
    <td align="right">      1.5227</td>
    <td align="right">      0.2790</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">        2.19</td>
    <td align="right">        2.19</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">      2.1913</td>
    <td align="right">      0.4248</td>
    <td align="right">      2.1913</td>
    <td align="right">      0.1939</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        2.19</td>
    <td align="right">        2.19</td>
    <td align="right">        0.46</td>
    <td align="right">        0.46</td>
    <td align="right">      2.1873</td>
    <td align="right">      0.4634</td>
    <td align="right">      2.1873</td>
    <td align="right">      0.2119</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        0.44</td>
    <td align="right">        0.44</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.4369</td>
    <td align="right">      0.1023</td>
    <td align="right">      0.4369</td>
    <td align="right">      0.2343</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">        0.55</td>
    <td align="right">        0.55</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">      0.5502</td>
    <td align="right">      0.1262</td>
    <td align="right">      0.5502</td>
    <td align="right">      0.2294</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">      0.6145</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.6145</td>
    <td align="right">      0.2603</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        0.38</td>
    <td align="right">        0.38</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">      0.3774</td>
    <td align="right">      0.1520</td>
    <td align="right">      0.3774</td>
    <td align="right">      0.4027</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">      0.5214</td>
    <td align="right">      0.1879</td>
    <td align="right">      0.5214</td>
    <td align="right">      0.3604</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">      0.6122</td>
    <td align="right">      0.2409</td>
    <td align="right">      0.6122</td>
    <td align="right">      0.3936</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">      0.5149</td>
    <td align="right">      0.1524</td>
    <td align="right">      0.5149</td>
    <td align="right">      0.2960</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">        0.68</td>
    <td align="right">        0.68</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">      0.6772</td>
    <td align="right">      0.1886</td>
    <td align="right">      0.6772</td>
    <td align="right">      0.2785</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        0.80</td>
    <td align="right">        0.80</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">      0.7958</td>
    <td align="right">      0.2415</td>
    <td align="right">      0.7958</td>
    <td align="right">      0.3035</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        0.43</td>
    <td align="right">        0.43</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.4301</td>
    <td align="right">      0.1020</td>
    <td align="right">      0.4301</td>
    <td align="right">      0.2373</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">        0.54</td>
    <td align="right">        0.54</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">      0.5388</td>
    <td align="right">      0.1258</td>
    <td align="right">      0.5388</td>
    <td align="right">      0.2335</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        0.62</td>
    <td align="right">        0.62</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">      0.6250</td>
    <td align="right">      0.1596</td>
    <td align="right">      0.6250</td>
    <td align="right">      0.2554</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 107KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   31879.280</td>
    <td align="right">   24058.841</td>
    <td align="right">    1.522651</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    30691.27</td>
    <td align="right">    20485.32</td>
    <td align="right">    1.522651</td>
    <td align="right">       23.95</td>
    <td align="right">       18.39</td>
    <td align="right">  0.01096809</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       22.47</td>
    <td align="right">  0.01591034</td>
    <td align="right">       21.61</td>
    <td align="right">     27.8997</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00905565</td>
    <td align="right">     48.6894</td>
    <td align="right">    20496.58</td>
    <td align="right">        0.00</td>
    <td align="right">    31859.23</td>
    <td align="right">    24155.32</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   60554.082</td>
    <td align="right">   60554.082</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    60554.08</td>
    <td align="right">    60554.08</td>
    <td align="right">    1.522651</td>
    <td align="right">       17.12</td>
    <td align="right">        6.54</td>
    <td align="right">  0.00174599</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     27.8997</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2664</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   60554.082</td>
    <td align="right">   60554.082</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    60554.08</td>
    <td align="right">    60554.08</td>
    <td align="right">    1.522651</td>
    <td align="right">       17.12</td>
    <td align="right">        6.54</td>
    <td align="right">  0.00174599</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     27.8997</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2664</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 144KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">   42242.817</td>
    <td align="right">   33275.004</td>
    <td align="right">    2.191323</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    41061.89</td>
    <td align="right">    30414.53</td>
    <td align="right">    2.191323</td>
    <td align="right">       24.13</td>
    <td align="right">       17.89</td>
    <td align="right">  0.01025954</td>
    <td align="right">       11.91</td>
    <td align="right">       11.73</td>
    <td align="right">  0.00850000</td>
    <td align="right">       22.47</td>
    <td align="right">  0.01591034</td>
    <td align="right">       21.61</td>
    <td align="right">     19.3862</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00890062</td>
    <td align="right">     47.8679</td>
    <td align="right">    29557.36</td>
    <td align="right">        0.00</td>
    <td align="right">    42216.25</td>
    <td align="right">    33408.19</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">   84009.767</td>
    <td align="right">   84009.767</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    84009.77</td>
    <td align="right">    84009.77</td>
    <td align="right">    2.191323</td>
    <td align="right">       18.31</td>
    <td align="right">        6.46</td>
    <td align="right">  0.00121321</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     19.3862</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2664</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">   84009.767</td>
    <td align="right">   84009.767</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    84009.77</td>
    <td align="right">    84009.77</td>
    <td align="right">    2.191323</td>
    <td align="right">       18.31</td>
    <td align="right">        6.46</td>
    <td align="right">  0.00121321</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     19.3862</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2664</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 139KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   39634.031</td>
    <td align="right">   31741.801</td>
    <td align="right">    2.187311</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    39898.34</td>
    <td align="right">    34532.59</td>
    <td align="right">    2.187311</td>
    <td align="right">       24.93</td>
    <td align="right">       17.39</td>
    <td align="right">  0.00933016</td>
    <td align="right">       11.91</td>
    <td align="right">       11.72</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.78</td>
    <td align="right">  0.01087002</td>
    <td align="right">       19.86</td>
    <td align="right">     19.4218</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00895875</td>
    <td align="right">     48.1779</td>
    <td align="right">    31356.33</td>
    <td align="right">        0.00</td>
    <td align="right">    39609.10</td>
    <td align="right">    31865.96</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   86426.126</td>
    <td align="right">   86426.126</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    86426.13</td>
    <td align="right">    86426.13</td>
    <td align="right">    2.187311</td>
    <td align="right">       17.33</td>
    <td align="right">       13.10</td>
    <td align="right">  0.00766169</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     19.4218</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00799999</td>
    <td align="right">     51.6988</td>
    <td align="right">    13887.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   86426.126</td>
    <td align="right">   86426.126</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    86426.13</td>
    <td align="right">    86426.13</td>
    <td align="right">    2.187311</td>
    <td align="right">       17.33</td>
    <td align="right">       13.10</td>
    <td align="right">  0.00766169</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     19.4218</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00799999</td>
    <td align="right">     51.6988</td>
    <td align="right">    13887.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    7364.462</td>
    <td align="right">    5891.682</td>
    <td align="right">    0.436852</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">     7373.61</td>
    <td align="right">     6518.96</td>
    <td align="right">    0.436852</td>
    <td align="right">       24.28</td>
    <td align="right">       17.04</td>
    <td align="right">  0.00916698</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       26.20</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.05</td>
    <td align="right">     12.9715</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00891315</td>
    <td align="right">     47.9366</td>
    <td align="right">     5147.15</td>
    <td align="right">        0.00</td>
    <td align="right">     7359.83</td>
    <td align="right">     5915.42</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   16420.380</td>
    <td align="right">   16420.380</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    16420.38</td>
    <td align="right">    16420.38</td>
    <td align="right">    0.436852</td>
    <td align="right">       18.92</td>
    <td align="right">       13.52</td>
    <td align="right">  0.00744784</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     12.9715</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762517</td>
    <td align="right">     49.3087</td>
    <td align="right">     2944.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   16420.380</td>
    <td align="right">   16420.380</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    16420.38</td>
    <td align="right">    16420.38</td>
    <td align="right">    0.436852</td>
    <td align="right">       18.92</td>
    <td align="right">       13.52</td>
    <td align="right">  0.00744784</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     12.9715</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762517</td>
    <td align="right">     49.3087</td>
    <td align="right">     2944.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">    9107.425</td>
    <td align="right">    7291.908</td>
    <td align="right">    0.550180</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">     9138.49</td>
    <td align="right">     8212.25</td>
    <td align="right">    0.550180</td>
    <td align="right">       24.23</td>
    <td align="right">       16.93</td>
    <td align="right">  0.00907117</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       26.20</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.05</td>
    <td align="right">     10.2996</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886462</td>
    <td align="right">     47.6796</td>
    <td align="right">     6623.60</td>
    <td align="right">        0.00</td>
    <td align="right">     9101.70</td>
    <td align="right">     7320.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   20441.929</td>
    <td align="right">   20441.929</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    20441.93</td>
    <td align="right">    20441.93</td>
    <td align="right">    0.550180</td>
    <td align="right">       19.28</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00743807</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     10.2996</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757356</td>
    <td align="right">     48.9801</td>
    <td align="right">     3639.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   20441.929</td>
    <td align="right">   20441.929</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    20441.93</td>
    <td align="right">    20441.93</td>
    <td align="right">    0.550180</td>
    <td align="right">       19.28</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00743807</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     10.2996</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757356</td>
    <td align="right">     48.9801</td>
    <td align="right">     3639.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   10172.459</td>
    <td align="right">    8144.633</td>
    <td align="right">    0.614518</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    10215.89</td>
    <td align="right">     9240.21</td>
    <td align="right">    0.614518</td>
    <td align="right">       24.20</td>
    <td align="right">       16.89</td>
    <td align="right">  0.00903372</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       26.20</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.05</td>
    <td align="right">      9.2212</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00884719</td>
    <td align="right">     47.5874</td>
    <td align="right">     7744.05</td>
    <td align="right">        0.00</td>
    <td align="right">    10166.06</td>
    <td align="right">     8176.01</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   23236.165</td>
    <td align="right">   23236.165</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    23236.16</td>
    <td align="right">    23236.16</td>
    <td align="right">    0.614518</td>
    <td align="right">       18.74</td>
    <td align="right">       13.47</td>
    <td align="right">  0.00746767</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      9.2212</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759054</td>
    <td align="right">     49.0870</td>
    <td align="right">     4788.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   23236.165</td>
    <td align="right">   23236.165</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    23236.16</td>
    <td align="right">    23236.16</td>
    <td align="right">    0.614518</td>
    <td align="right">       18.74</td>
    <td align="right">       13.47</td>
    <td align="right">  0.00746767</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      9.2212</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759054</td>
    <td align="right">     49.0870</td>
    <td align="right">     4788.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    7217.906</td>
    <td align="right">    5703.941</td>
    <td align="right">    0.377438</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">     7221.50</td>
    <td align="right">     6004.35</td>
    <td align="right">    0.377438</td>
    <td align="right">       25.16</td>
    <td align="right">       17.70</td>
    <td align="right">  0.00960181</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.90</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.90</td>
    <td align="right">     23.7157</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00920755</td>
    <td align="right">     49.4971</td>
    <td align="right">     4478.67</td>
    <td align="right">        0.00</td>
    <td align="right">     7213.37</td>
    <td align="right">     5726.30</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   14771.857</td>
    <td align="right">   14771.857</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    14771.86</td>
    <td align="right">    14771.86</td>
    <td align="right">    0.377438</td>
    <td align="right">       17.64</td>
    <td align="right">       12.90</td>
    <td align="right">  0.00732391</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     23.7157</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765526</td>
    <td align="right">     49.5005</td>
    <td align="right">     4355.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   14771.857</td>
    <td align="right">   14771.857</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    14771.86</td>
    <td align="right">    14771.86</td>
    <td align="right">    0.377438</td>
    <td align="right">       17.64</td>
    <td align="right">       12.90</td>
    <td align="right">  0.00732391</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     23.7157</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765526</td>
    <td align="right">     49.5005</td>
    <td align="right">     4355.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">    9502.590</td>
    <td align="right">    7610.707</td>
    <td align="right">    0.521360</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">     9570.24</td>
    <td align="right">     8209.16</td>
    <td align="right">    0.521360</td>
    <td align="right">       24.84</td>
    <td align="right">       17.40</td>
    <td align="right">  0.00938006</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.90</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.90</td>
    <td align="right">     17.1690</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00907123</td>
    <td align="right">     48.7751</td>
    <td align="right">     6520.52</td>
    <td align="right">        0.00</td>
    <td align="right">     9496.61</td>
    <td align="right">     7641.25</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   19958.565</td>
    <td align="right">   19958.565</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    19958.57</td>
    <td align="right">    19958.57</td>
    <td align="right">    0.521360</td>
    <td align="right">       18.35</td>
    <td align="right">       13.20</td>
    <td align="right">  0.00734488</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     17.1690</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757014</td>
    <td align="right">     48.9581</td>
    <td align="right">     5419.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   19958.565</td>
    <td align="right">   19958.565</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    19958.57</td>
    <td align="right">    19958.57</td>
    <td align="right">    0.521360</td>
    <td align="right">       18.35</td>
    <td align="right">       13.20</td>
    <td align="right">  0.00734488</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     17.1690</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757014</td>
    <td align="right">     48.9581</td>
    <td align="right">     5419.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 39KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   10932.687</td>
    <td align="right">    8754.603</td>
    <td align="right">    0.612154</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">    11040.34</td>
    <td align="right">     9601.16</td>
    <td align="right">    0.612154</td>
    <td align="right">       24.71</td>
    <td align="right">       17.29</td>
    <td align="right">  0.00928822</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.90</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.90</td>
    <td align="right">     14.6225</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901731</td>
    <td align="right">     48.4895</td>
    <td align="right">     7310.03</td>
    <td align="right">        0.00</td>
    <td align="right">    10925.81</td>
    <td align="right">     8790.93</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   23695.208</td>
    <td align="right">   23695.208</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    23695.21</td>
    <td align="right">    23695.21</td>
    <td align="right">    0.612154</td>
    <td align="right">       18.00</td>
    <td align="right">       13.10</td>
    <td align="right">  0.00738454</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     14.6225</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757746</td>
    <td align="right">     49.0033</td>
    <td align="right">     7219.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   23695.208</td>
    <td align="right">   23695.208</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    23695.21</td>
    <td align="right">    23695.21</td>
    <td align="right">    0.612154</td>
    <td align="right">       18.00</td>
    <td align="right">       13.10</td>
    <td align="right">  0.00738454</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     14.6225</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757746</td>
    <td align="right">     49.0033</td>
    <td align="right">     7219.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    9323.399</td>
    <td align="right">    7459.695</td>
    <td align="right">    0.514893</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">     9386.62</td>
    <td align="right">     8088.96</td>
    <td align="right">    0.514893</td>
    <td align="right">       24.82</td>
    <td align="right">       17.37</td>
    <td align="right">  0.00935017</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.72</td>
    <td align="right">  0.01087002</td>
    <td align="right">       19.84</td>
    <td align="right">     17.3846</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903035</td>
    <td align="right">     48.5580</td>
    <td align="right">     5813.42</td>
    <td align="right">        0.00</td>
    <td align="right">     9317.54</td>
    <td align="right">     7488.94</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   19726.455</td>
    <td align="right">   19726.455</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    19726.46</td>
    <td align="right">    19726.46</td>
    <td align="right">    0.514893</td>
    <td align="right">       18.33</td>
    <td align="right">       13.23</td>
    <td align="right">  0.00738767</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     17.3846</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762537</td>
    <td align="right">     49.3099</td>
    <td align="right">     4383.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   19726.455</td>
    <td align="right">   19726.455</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    19726.46</td>
    <td align="right">    19726.46</td>
    <td align="right">    0.514893</td>
    <td align="right">       18.33</td>
    <td align="right">       13.23</td>
    <td align="right">  0.00738767</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     17.3846</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762537</td>
    <td align="right">     49.3099</td>
    <td align="right">     4383.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   11854.519</td>
    <td align="right">    9491.336</td>
    <td align="right">    0.677167</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">    11986.56</td>
    <td align="right">    10565.44</td>
    <td align="right">    0.677167</td>
    <td align="right">       24.62</td>
    <td align="right">       17.18</td>
    <td align="right">  0.00920233</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.72</td>
    <td align="right">  0.01087002</td>
    <td align="right">       19.84</td>
    <td align="right">     13.2186</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00894830</td>
    <td align="right">     48.1234</td>
    <td align="right">     7710.26</td>
    <td align="right">        0.00</td>
    <td align="right">    11847.06</td>
    <td align="right">     9528.67</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   25483.674</td>
    <td align="right">   25483.674</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    25483.67</td>
    <td align="right">    25483.67</td>
    <td align="right">    0.677167</td>
    <td align="right">       18.89</td>
    <td align="right">       13.46</td>
    <td align="right">  0.00739771</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     13.2186</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757130</td>
    <td align="right">     48.9655</td>
    <td align="right">     5438.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   25483.674</td>
    <td align="right">   25483.674</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    25483.67</td>
    <td align="right">    25483.67</td>
    <td align="right">    0.677167</td>
    <td align="right">       18.89</td>
    <td align="right">       13.46</td>
    <td align="right">  0.00739771</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     13.2186</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757130</td>
    <td align="right">     48.9655</td>
    <td align="right">     5438.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   13695.779</td>
    <td align="right">   10965.195</td>
    <td align="right">    0.795791</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">    13878.46</td>
    <td align="right">    12382.07</td>
    <td align="right">    0.795791</td>
    <td align="right">       24.53</td>
    <td align="right">       17.09</td>
    <td align="right">  0.00912656</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.72</td>
    <td align="right">  0.01087002</td>
    <td align="right">       19.84</td>
    <td align="right">     11.2482</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00890560</td>
    <td align="right">     47.8972</td>
    <td align="right">     8970.89</td>
    <td align="right">        0.00</td>
    <td align="right">    13687.17</td>
    <td align="right">    11009.25</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   30389.045</td>
    <td align="right">   30389.045</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    30389.04</td>
    <td align="right">    30389.04</td>
    <td align="right">    0.795791</td>
    <td align="right">       18.43</td>
    <td align="right">       13.31</td>
    <td align="right">  0.00743132</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     11.2482</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758001</td>
    <td align="right">     49.0196</td>
    <td align="right">     7236.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   30389.045</td>
    <td align="right">   30389.045</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    30389.04</td>
    <td align="right">    30389.04</td>
    <td align="right">    0.795791</td>
    <td align="right">       18.43</td>
    <td align="right">       13.31</td>
    <td align="right">  0.00743132</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     11.2482</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758001</td>
    <td align="right">     49.0196</td>
    <td align="right">     7236.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 38KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    7465.518</td>
    <td align="right">    5977.056</td>
    <td align="right">    0.430097</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">     7542.53</td>
    <td align="right">     6683.21</td>
    <td align="right">    0.430097</td>
    <td align="right">       24.58</td>
    <td align="right">       17.14</td>
    <td align="right">  0.00916923</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.41</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.75</td>
    <td align="right">     13.1752</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00891107</td>
    <td align="right">     47.9256</td>
    <td align="right">     4899.13</td>
    <td align="right">        0.00</td>
    <td align="right">     7460.82</td>
    <td align="right">     6000.89</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   16180.843</td>
    <td align="right">   16180.843</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    16180.84</td>
    <td align="right">    16180.84</td>
    <td align="right">    0.430097</td>
    <td align="right">       18.90</td>
    <td align="right">       13.51</td>
    <td align="right">  0.00744432</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     13.1752</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762433</td>
    <td align="right">     49.3033</td>
    <td align="right">     2934.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   16180.843</td>
    <td align="right">   16180.843</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    16180.84</td>
    <td align="right">    16180.84</td>
    <td align="right">    0.430097</td>
    <td align="right">       18.90</td>
    <td align="right">       13.51</td>
    <td align="right">  0.00744432</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     13.1752</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762433</td>
    <td align="right">     49.3033</td>
    <td align="right">     2934.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">    9144.132</td>
    <td align="right">    7320.829</td>
    <td align="right">    0.538798</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">     9258.74</td>
    <td align="right">     8327.25</td>
    <td align="right">    0.538798</td>
    <td align="right">       24.45</td>
    <td align="right">       17.02</td>
    <td align="right">  0.00907653</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.31</td>
    <td align="right">  0.01087002</td>
    <td align="right">       19.72</td>
    <td align="right">     10.5172</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886574</td>
    <td align="right">     47.6855</td>
    <td align="right">     6159.10</td>
    <td align="right">        0.00</td>
    <td align="right">     9138.38</td>
    <td align="right">     7350.24</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   20038.238</td>
    <td align="right">   20038.238</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    20038.24</td>
    <td align="right">    20038.24</td>
    <td align="right">    0.538798</td>
    <td align="right">       19.25</td>
    <td align="right">       13.64</td>
    <td align="right">  0.00743414</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     10.5172</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757236</td>
    <td align="right">     48.9725</td>
    <td align="right">     3627.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   20038.238</td>
    <td align="right">   20038.238</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    20038.24</td>
    <td align="right">    20038.24</td>
    <td align="right">    0.538798</td>
    <td align="right">       19.25</td>
    <td align="right">       13.64</td>
    <td align="right">  0.00743414</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     10.5172</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757236</td>
    <td align="right">     48.9725</td>
    <td align="right">     3627.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 51KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   10475.600</td>
    <td align="right">    8381.336</td>
    <td align="right">    0.624959</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">    10628.80</td>
    <td align="right">     9650.82</td>
    <td align="right">    0.624959</td>
    <td align="right">       24.40</td>
    <td align="right">       16.95</td>
    <td align="right">  0.00902012</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.41</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.75</td>
    <td align="right">      9.0672</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00883567</td>
    <td align="right">     47.5263</td>
    <td align="right">     7100.15</td>
    <td align="right">        0.00</td>
    <td align="right">    10469.01</td>
    <td align="right">     8414.82</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   23615.835</td>
    <td align="right">   23615.835</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    23615.84</td>
    <td align="right">    23615.84</td>
    <td align="right">    0.624959</td>
    <td align="right">       18.76</td>
    <td align="right">       13.48</td>
    <td align="right">  0.00746734</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      9.0672</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758792</td>
    <td align="right">     49.0702</td>
    <td align="right">     4777.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   23615.835</td>
    <td align="right">   23615.835</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    23615.84</td>
    <td align="right">    23615.84</td>
    <td align="right">    0.624959</td>
    <td align="right">       18.76</td>
    <td align="right">       13.48</td>
    <td align="right">  0.00746734</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      9.0672</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758792</td>
    <td align="right">     49.0702</td>
    <td align="right">     4777.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:30:23</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 107KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   31879.280</td>
    <td align="right">   24058.841</td>
    <td align="right">    1.522651</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1025.2291</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.522651</td>
    <td align="right">  1.83287268</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    30691.27</td>
    <td align="right">    20485.32</td>
    <td align="right">      1.0387</td>
    <td align="right">  1.83287268</td>
    <td align="right">    1.522651</td>
    <td align="right">       23.95</td>
    <td align="right">       18.39</td>
    <td align="right">  0.01096809</td>
    <td align="right">     51982.8</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33383.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1686.419</td>
    <td align="right">    29004.85</td>
    <td align="right">       22.47</td>
    <td align="right">  0.01591034</td>
    <td align="right">       21.61</td>
    <td align="right">  0.42481525</td>
    <td align="right">     27.8997</td>
    <td align="right">       24.52</td>
    <td align="right">  0.00905565</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00905565</td>
    <td align="right">     48.6894</td>
    <td align="right">    20496.58</td>
    <td align="right">        0.00</td>
    <td align="right">    31859.23</td>
    <td align="right">    24155.32</td>
    <td align="right">  1.76030652</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.25</td>
    <td align="right">       13.22</td>
    <td align="right">  0.00946299</td>
    <td align="right">     37209.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   60554.082</td>
    <td align="right">   60554.082</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.522651</td>
    <td align="right">  1.83287268</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    60554.08</td>
    <td align="right">    60554.08</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.83287268</td>
    <td align="right">    1.522651</td>
    <td align="right">       17.12</td>
    <td align="right">        6.54</td>
    <td align="right">  0.00174599</td>
    <td align="right">     21627.0</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    60554.08</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.42481525</td>
    <td align="right">     27.8997</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2664</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   60554.082</td>
    <td align="right">   60554.082</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.522651</td>
    <td align="right">  1.83287268</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    60554.08</td>
    <td align="right">    60554.08</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.83287268</td>
    <td align="right">    1.522651</td>
    <td align="right">       17.12</td>
    <td align="right">        6.54</td>
    <td align="right">  0.00174599</td>
    <td align="right">     21627.0</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    60554.08</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.42481525</td>
    <td align="right">     27.8997</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2664</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 144KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   42242.817</td>
    <td align="right">   33275.004</td>
    <td align="right">    2.191323</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.9120</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.191323</td>
    <td align="right">  2.63777870</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    41061.89</td>
    <td align="right">    30414.53</td>
    <td align="right">      1.0288</td>
    <td align="right">  2.63777870</td>
    <td align="right">    2.191323</td>
    <td align="right">       24.13</td>
    <td align="right">       17.89</td>
    <td align="right">  0.01025954</td>
    <td align="right">     50365.4</td>
    <td align="right">       11.91</td>
    <td align="right">       11.73</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33413.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2345.657</td>
    <td align="right">    38716.23</td>
    <td align="right">       22.47</td>
    <td align="right">  0.01591034</td>
    <td align="right">       21.61</td>
    <td align="right">  0.42481525</td>
    <td align="right">     19.3862</td>
    <td align="right">       24.53</td>
    <td align="right">  0.00890062</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00890062</td>
    <td align="right">     47.8679</td>
    <td align="right">    29557.36</td>
    <td align="right">        0.00</td>
    <td align="right">    42216.25</td>
    <td align="right">    33408.19</td>
    <td align="right">  2.53334511</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.78</td>
    <td align="right">       13.77</td>
    <td align="right">  0.00981571</td>
    <td align="right">     38643.5</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   84009.767</td>
    <td align="right">   84009.767</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.191323</td>
    <td align="right">  2.63777870</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    84009.77</td>
    <td align="right">    84009.77</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.63777870</td>
    <td align="right">    2.191323</td>
    <td align="right">       18.31</td>
    <td align="right">        6.46</td>
    <td align="right">  0.00121321</td>
    <td align="right">     21469.4</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    84009.77</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.42481525</td>
    <td align="right">     19.3862</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2664</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   84009.767</td>
    <td align="right">   84009.767</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.191323</td>
    <td align="right">  2.63777870</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    84009.77</td>
    <td align="right">    84009.77</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.63777870</td>
    <td align="right">    2.191323</td>
    <td align="right">       18.31</td>
    <td align="right">        6.46</td>
    <td align="right">  0.00121321</td>
    <td align="right">     21469.4</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    84009.77</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.42481525</td>
    <td align="right">     19.3862</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2664</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 139KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   39634.031</td>
    <td align="right">   31741.801</td>
    <td align="right">    2.187311</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.1843</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.187311</td>
    <td align="right">  2.63294905</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    39898.34</td>
    <td align="right">    34532.59</td>
    <td align="right">      0.9934</td>
    <td align="right">  2.63294905</td>
    <td align="right">    2.187311</td>
    <td align="right">       24.93</td>
    <td align="right">       17.39</td>
    <td align="right">  0.00933016</td>
    <td align="right">     48814.3</td>
    <td align="right">       11.91</td>
    <td align="right">       11.72</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33411.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2341.362</td>
    <td align="right">    37556.98</td>
    <td align="right">       28.78</td>
    <td align="right">  0.01087002</td>
    <td align="right">       19.86</td>
    <td align="right">  0.42481525</td>
    <td align="right">     19.4218</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00895875</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00895875</td>
    <td align="right">     48.1779</td>
    <td align="right">    31356.33</td>
    <td align="right">        0.00</td>
    <td align="right">    39609.10</td>
    <td align="right">    31865.96</td>
    <td align="right">  2.52870668</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.35</td>
    <td align="right">       14.14</td>
    <td align="right">  0.00997833</td>
    <td align="right">     39643.9</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   86426.126</td>
    <td align="right">   86426.126</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.187311</td>
    <td align="right">  2.63294905</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    86426.13</td>
    <td align="right">    86426.13</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.63294905</td>
    <td align="right">    2.187311</td>
    <td align="right">       17.33</td>
    <td align="right">       13.10</td>
    <td align="right">  0.00766169</td>
    <td align="right">     36826.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    86426.13</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.42481525</td>
    <td align="right">     19.4218</td>
    <td align="right">       19.80</td>
    <td align="right">  0.00799999</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00799999</td>
    <td align="right">     51.6988</td>
    <td align="right">    13887.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   86426.126</td>
    <td align="right">   86426.126</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.187311</td>
    <td align="right">  2.63294905</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    86426.13</td>
    <td align="right">    86426.13</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.63294905</td>
    <td align="right">    2.187311</td>
    <td align="right">       17.33</td>
    <td align="right">       13.10</td>
    <td align="right">  0.00766169</td>
    <td align="right">     36826.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    86426.13</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.42481525</td>
    <td align="right">     19.4218</td>
    <td align="right">       19.80</td>
    <td align="right">  0.00799999</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00799999</td>
    <td align="right">     51.6988</td>
    <td align="right">    13887.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7364.462</td>
    <td align="right">    5891.682</td>
    <td align="right">    0.436852</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.8810</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.436852</td>
    <td align="right">  0.52585566</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">     7373.61</td>
    <td align="right">     6518.96</td>
    <td align="right">      0.9988</td>
    <td align="right">  0.52585566</td>
    <td align="right">    0.436852</td>
    <td align="right">       24.28</td>
    <td align="right">       17.04</td>
    <td align="right">  0.00916698</td>
    <td align="right">     47741.9</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33369.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     489.497</td>
    <td align="right">     6884.11</td>
    <td align="right">       26.20</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.05</td>
    <td align="right">  0.05666618</td>
    <td align="right">     12.9715</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00891315</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00891315</td>
    <td align="right">     47.9366</td>
    <td align="right">     5147.15</td>
    <td align="right">        0.00</td>
    <td align="right">     7359.83</td>
    <td align="right">     5915.42</td>
    <td align="right">  0.50503625</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.22</td>
    <td align="right">       14.55</td>
    <td align="right">  0.01005755</td>
    <td align="right">     40734.8</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16420.380</td>
    <td align="right">   16420.380</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.436852</td>
    <td align="right">  0.52585566</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    16420.38</td>
    <td align="right">    16420.38</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.52585566</td>
    <td align="right">    0.436852</td>
    <td align="right">       18.92</td>
    <td align="right">       13.52</td>
    <td align="right">  0.00744784</td>
    <td align="right">     37905.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    16420.38</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">     12.9715</td>
    <td align="right">       20.69</td>
    <td align="right">  0.00762517</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762517</td>
    <td align="right">     49.3087</td>
    <td align="right">     2944.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16420.380</td>
    <td align="right">   16420.380</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.436852</td>
    <td align="right">  0.52585566</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    16420.38</td>
    <td align="right">    16420.38</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.52585566</td>
    <td align="right">    0.436852</td>
    <td align="right">       18.92</td>
    <td align="right">       13.52</td>
    <td align="right">  0.00744784</td>
    <td align="right">     37905.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    16420.38</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">     12.9715</td>
    <td align="right">       20.69</td>
    <td align="right">  0.00762517</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762517</td>
    <td align="right">     49.3087</td>
    <td align="right">     2944.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9107.425</td>
    <td align="right">    7291.908</td>
    <td align="right">    0.550180</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00064</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.7028</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.550180</td>
    <td align="right">  0.66227184</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">     9138.49</td>
    <td align="right">     8212.25</td>
    <td align="right">      0.9966</td>
    <td align="right">  0.66227184</td>
    <td align="right">    0.550180</td>
    <td align="right">       24.23</td>
    <td align="right">       16.93</td>
    <td align="right">  0.00907117</td>
    <td align="right">     47437.7</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33369.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     616.481</td>
    <td align="right">     8522.00</td>
    <td align="right">       26.20</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.05</td>
    <td align="right">  0.05666618</td>
    <td align="right">     10.2996</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886462</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886462</td>
    <td align="right">     47.6796</td>
    <td align="right">     6623.60</td>
    <td align="right">        0.00</td>
    <td align="right">     9101.70</td>
    <td align="right">     7320.00</td>
    <td align="right">  0.63605151</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.42</td>
    <td align="right">       14.64</td>
    <td align="right">  0.01008062</td>
    <td align="right">     40998.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20441.929</td>
    <td align="right">   20441.929</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.550180</td>
    <td align="right">  0.66227184</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    20441.93</td>
    <td align="right">    20441.93</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.66227184</td>
    <td align="right">    0.550180</td>
    <td align="right">       19.28</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00743807</td>
    <td align="right">     38245.0</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    20441.93</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">     10.2996</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00757356</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757356</td>
    <td align="right">     48.9801</td>
    <td align="right">     3639.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20441.929</td>
    <td align="right">   20441.929</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.550180</td>
    <td align="right">  0.66227184</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    20441.93</td>
    <td align="right">    20441.93</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.66227184</td>
    <td align="right">    0.550180</td>
    <td align="right">       19.28</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00743807</td>
    <td align="right">     38245.0</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    20441.93</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">     10.2996</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00757356</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757356</td>
    <td align="right">     48.9801</td>
    <td align="right">     3639.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10172.459</td>
    <td align="right">    8144.633</td>
    <td align="right">    0.614518</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00901</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.6332</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.614518</td>
    <td align="right">  0.73971878</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    10215.89</td>
    <td align="right">     9240.21</td>
    <td align="right">      0.9957</td>
    <td align="right">  0.73971878</td>
    <td align="right">    0.614518</td>
    <td align="right">       24.20</td>
    <td align="right">       16.89</td>
    <td align="right">  0.00903372</td>
    <td align="right">     47318.0</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33380.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     680.612</td>
    <td align="right">     9535.27</td>
    <td align="right">       26.20</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.05</td>
    <td align="right">  0.05666618</td>
    <td align="right">      9.2212</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00884719</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00884719</td>
    <td align="right">     47.5874</td>
    <td align="right">     7744.05</td>
    <td align="right">        0.00</td>
    <td align="right">    10166.06</td>
    <td align="right">     8176.01</td>
    <td align="right">  0.71043221</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.42</td>
    <td align="right">       14.64</td>
    <td align="right">  0.01008062</td>
    <td align="right">     40998.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23236.165</td>
    <td align="right">   23236.165</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.614518</td>
    <td align="right">  0.73971878</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    23236.16</td>
    <td align="right">    23236.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.73971878</td>
    <td align="right">    0.614518</td>
    <td align="right">       18.74</td>
    <td align="right">       13.47</td>
    <td align="right">  0.00746767</td>
    <td align="right">     37766.8</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23236.16</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">      9.2212</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00759054</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759054</td>
    <td align="right">     49.0870</td>
    <td align="right">     4788.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23236.165</td>
    <td align="right">   23236.165</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.614518</td>
    <td align="right">  0.73971878</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    23236.16</td>
    <td align="right">    23236.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.73971878</td>
    <td align="right">    0.614518</td>
    <td align="right">       18.74</td>
    <td align="right">       13.47</td>
    <td align="right">  0.00746767</td>
    <td align="right">     37766.8</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23236.16</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">      9.2212</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00759054</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759054</td>
    <td align="right">     49.0870</td>
    <td align="right">     4788.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7217.906</td>
    <td align="right">    5703.941</td>
    <td align="right">    0.377438</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.6893</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.377438</td>
    <td align="right">  0.45433675</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">     7221.50</td>
    <td align="right">     6004.35</td>
    <td align="right">      0.9995</td>
    <td align="right">  0.45433675</td>
    <td align="right">    0.377438</td>
    <td align="right">       25.16</td>
    <td align="right">       17.70</td>
    <td align="right">  0.00960181</td>
    <td align="right">     49745.2</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33370.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     422.923</td>
    <td align="right">     6798.58</td>
    <td align="right">       28.90</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     23.7157</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00920755</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00920755</td>
    <td align="right">     49.4971</td>
    <td align="right">     4478.67</td>
    <td align="right">        0.00</td>
    <td align="right">     7213.37</td>
    <td align="right">     5726.30</td>
    <td align="right">  0.43634888</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.84</td>
    <td align="right">       13.82</td>
    <td align="right">  0.00984271</td>
    <td align="right">     38776.5</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14771.857</td>
    <td align="right">   14771.857</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.377438</td>
    <td align="right">  0.45433675</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    14771.86</td>
    <td align="right">    14771.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.45433675</td>
    <td align="right">    0.377438</td>
    <td align="right">       17.64</td>
    <td align="right">       12.90</td>
    <td align="right">  0.00732391</td>
    <td align="right">     36286.5</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    14771.86</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     23.7157</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00765526</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765526</td>
    <td align="right">     49.5005</td>
    <td align="right">     4355.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14771.857</td>
    <td align="right">   14771.857</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.377438</td>
    <td align="right">  0.45433675</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    14771.86</td>
    <td align="right">    14771.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.45433675</td>
    <td align="right">    0.377438</td>
    <td align="right">       17.64</td>
    <td align="right">       12.90</td>
    <td align="right">  0.00732391</td>
    <td align="right">     36286.5</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    14771.86</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     23.7157</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00765526</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765526</td>
    <td align="right">     49.5005</td>
    <td align="right">     4355.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9502.590</td>
    <td align="right">    7610.707</td>
    <td align="right">    0.521360</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.2771</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.521360</td>
    <td align="right">  0.62758079</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">     9570.24</td>
    <td align="right">     8209.16</td>
    <td align="right">      0.9929</td>
    <td align="right">  0.62758079</td>
    <td align="right">    0.521360</td>
    <td align="right">       24.84</td>
    <td align="right">       17.40</td>
    <td align="right">  0.00938006</td>
    <td align="right">     48852.1</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33370.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     584.188</td>
    <td align="right">     8986.05</td>
    <td align="right">       28.90</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     17.1690</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00907123</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00907123</td>
    <td align="right">     48.7751</td>
    <td align="right">     6520.52</td>
    <td align="right">        0.00</td>
    <td align="right">     9496.61</td>
    <td align="right">     7641.25</td>
    <td align="right">  0.60273393</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.28</td>
    <td align="right">       14.11</td>
    <td align="right">  0.00997200</td>
    <td align="right">     39551.8</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19958.565</td>
    <td align="right">   19958.565</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.521360</td>
    <td align="right">  0.62758079</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    19958.57</td>
    <td align="right">    19958.57</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.62758079</td>
    <td align="right">    0.521360</td>
    <td align="right">       18.35</td>
    <td align="right">       13.20</td>
    <td align="right">  0.00734488</td>
    <td align="right">     37059.9</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    19958.57</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     17.1690</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00757014</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757014</td>
    <td align="right">     48.9581</td>
    <td align="right">     5419.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19958.565</td>
    <td align="right">   19958.565</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.521360</td>
    <td align="right">  0.62758079</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    19958.57</td>
    <td align="right">    19958.57</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.62758079</td>
    <td align="right">    0.521360</td>
    <td align="right">       18.35</td>
    <td align="right">       13.20</td>
    <td align="right">  0.00734488</td>
    <td align="right">     37059.9</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    19958.57</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     17.1690</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00757014</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757014</td>
    <td align="right">     48.9581</td>
    <td align="right">     5419.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 39KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10932.687</td>
    <td align="right">    8754.603</td>
    <td align="right">    0.612154</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.1063</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.612154</td>
    <td align="right">  0.73687237</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">    11040.34</td>
    <td align="right">     9601.16</td>
    <td align="right">      0.9902</td>
    <td align="right">  0.73687237</td>
    <td align="right">    0.612154</td>
    <td align="right">       24.71</td>
    <td align="right">       17.29</td>
    <td align="right">  0.00928822</td>
    <td align="right">     48490.5</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33370.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     685.923</td>
    <td align="right">    10354.42</td>
    <td align="right">       28.90</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     14.6225</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901731</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901731</td>
    <td align="right">     48.4895</td>
    <td align="right">     7310.03</td>
    <td align="right">        0.00</td>
    <td align="right">    10925.81</td>
    <td align="right">     8790.93</td>
    <td align="right">  0.70769849</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.53</td>
    <td align="right">       14.23</td>
    <td align="right">  0.00999614</td>
    <td align="right">     39869.2</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23695.208</td>
    <td align="right">   23695.208</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.612154</td>
    <td align="right">  0.73687237</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    23695.21</td>
    <td align="right">    23695.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.73687237</td>
    <td align="right">    0.612154</td>
    <td align="right">       18.00</td>
    <td align="right">       13.10</td>
    <td align="right">  0.00738454</td>
    <td align="right">     36801.5</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23695.21</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     14.6225</td>
    <td align="right">       19.87</td>
    <td align="right">  0.00757746</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757746</td>
    <td align="right">     49.0033</td>
    <td align="right">     7219.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23695.208</td>
    <td align="right">   23695.208</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.612154</td>
    <td align="right">  0.73687237</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    23695.21</td>
    <td align="right">    23695.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.73687237</td>
    <td align="right">    0.612154</td>
    <td align="right">       18.00</td>
    <td align="right">       13.10</td>
    <td align="right">  0.00738454</td>
    <td align="right">     36801.5</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23695.21</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     14.6225</td>
    <td align="right">       19.87</td>
    <td align="right">  0.00757746</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757746</td>
    <td align="right">     49.0033</td>
    <td align="right">     7219.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9323.399</td>
    <td align="right">    7459.695</td>
    <td align="right">    0.514893</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.2215</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.514893</td>
    <td align="right">  0.61979591</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">     9386.62</td>
    <td align="right">     8088.96</td>
    <td align="right">      0.9933</td>
    <td align="right">  0.61979591</td>
    <td align="right">    0.514893</td>
    <td align="right">       24.82</td>
    <td align="right">       17.37</td>
    <td align="right">  0.00935017</td>
    <td align="right">     48754.2</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33370.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     576.941</td>
    <td align="right">     8809.67</td>
    <td align="right">       28.72</td>
    <td align="right">  0.01087002</td>
    <td align="right">       19.84</td>
    <td align="right">  0.08951226</td>
    <td align="right">     17.3846</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903035</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903035</td>
    <td align="right">     48.5580</td>
    <td align="right">     5813.42</td>
    <td align="right">        0.00</td>
    <td align="right">     9317.54</td>
    <td align="right">     7488.94</td>
    <td align="right">  0.59525727</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.37</td>
    <td align="right">       14.15</td>
    <td align="right">  0.00997447</td>
    <td align="right">     39654.7</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19726.455</td>
    <td align="right">   19726.455</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.514893</td>
    <td align="right">  0.61979591</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    19726.46</td>
    <td align="right">    19726.46</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.61979591</td>
    <td align="right">    0.514893</td>
    <td align="right">       18.33</td>
    <td align="right">       13.23</td>
    <td align="right">  0.00738767</td>
    <td align="right">     37143.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    19726.46</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     17.3846</td>
    <td align="right">       20.69</td>
    <td align="right">  0.00762537</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762537</td>
    <td align="right">     49.3099</td>
    <td align="right">     4383.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19726.455</td>
    <td align="right">   19726.455</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.514893</td>
    <td align="right">  0.61979591</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    19726.46</td>
    <td align="right">    19726.46</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.61979591</td>
    <td align="right">    0.514893</td>
    <td align="right">       18.33</td>
    <td align="right">       13.23</td>
    <td align="right">  0.00738767</td>
    <td align="right">     37143.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    19726.46</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     17.3846</td>
    <td align="right">       20.69</td>
    <td align="right">  0.00762537</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762537</td>
    <td align="right">     49.3099</td>
    <td align="right">     4383.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11854.519</td>
    <td align="right">    9491.336</td>
    <td align="right">    0.677167</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.9467</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.677167</td>
    <td align="right">  0.81513166</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">    11986.56</td>
    <td align="right">    10565.44</td>
    <td align="right">      0.9890</td>
    <td align="right">  0.81513166</td>
    <td align="right">    0.677167</td>
    <td align="right">       24.62</td>
    <td align="right">       17.18</td>
    <td align="right">  0.00920233</td>
    <td align="right">     48176.6</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33380.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     749.999</td>
    <td align="right">    11236.56</td>
    <td align="right">       28.72</td>
    <td align="right">  0.01087002</td>
    <td align="right">       19.84</td>
    <td align="right">  0.08951226</td>
    <td align="right">     13.2186</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00894830</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00894830</td>
    <td align="right">     48.1234</td>
    <td align="right">     7710.26</td>
    <td align="right">        0.00</td>
    <td align="right">    11847.06</td>
    <td align="right">     9528.67</td>
    <td align="right">  0.78285938</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.77</td>
    <td align="right">       14.34</td>
    <td align="right">  0.01001779</td>
    <td align="right">     40174.6</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25483.674</td>
    <td align="right">   25483.674</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.677167</td>
    <td align="right">  0.81513166</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    25483.67</td>
    <td align="right">    25483.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.81513166</td>
    <td align="right">    0.677167</td>
    <td align="right">       18.89</td>
    <td align="right">       13.46</td>
    <td align="right">  0.00739771</td>
    <td align="right">     37740.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    25483.67</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     13.2186</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00757130</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757130</td>
    <td align="right">     48.9655</td>
    <td align="right">     5438.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25483.674</td>
    <td align="right">   25483.674</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.677167</td>
    <td align="right">  0.81513166</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    25483.67</td>
    <td align="right">    25483.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.81513166</td>
    <td align="right">    0.677167</td>
    <td align="right">       18.89</td>
    <td align="right">       13.46</td>
    <td align="right">  0.00739771</td>
    <td align="right">     37740.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    25483.67</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     13.2186</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00757130</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757130</td>
    <td align="right">     48.9655</td>
    <td align="right">     5438.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13695.779</td>
    <td align="right">   10965.195</td>
    <td align="right">    0.795791</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.8058</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.795791</td>
    <td align="right">  0.95792317</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">    13878.46</td>
    <td align="right">    12382.07</td>
    <td align="right">      0.9868</td>
    <td align="right">  0.95792317</td>
    <td align="right">    0.795791</td>
    <td align="right">       24.53</td>
    <td align="right">       17.09</td>
    <td align="right">  0.00912656</td>
    <td align="right">     47888.6</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33380.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     881.381</td>
    <td align="right">    12997.08</td>
    <td align="right">       28.72</td>
    <td align="right">  0.01087002</td>
    <td align="right">       19.84</td>
    <td align="right">  0.08951226</td>
    <td align="right">     11.2482</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00890560</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00890560</td>
    <td align="right">     47.8972</td>
    <td align="right">     8970.89</td>
    <td align="right">        0.00</td>
    <td align="right">    13687.17</td>
    <td align="right">    11009.25</td>
    <td align="right">  0.91999756</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.97</td>
    <td align="right">       14.44</td>
    <td align="right">  0.01003765</td>
    <td align="right">     40430.3</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   30389.045</td>
    <td align="right">   30389.045</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.795791</td>
    <td align="right">  0.95792317</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    30389.04</td>
    <td align="right">    30389.04</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.95792317</td>
    <td align="right">    0.795791</td>
    <td align="right">       18.43</td>
    <td align="right">       13.31</td>
    <td align="right">  0.00743132</td>
    <td align="right">     37358.6</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    30389.04</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     11.2482</td>
    <td align="right">       19.87</td>
    <td align="right">  0.00758001</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758001</td>
    <td align="right">     49.0196</td>
    <td align="right">     7236.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   30389.045</td>
    <td align="right">   30389.045</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.795791</td>
    <td align="right">  0.95792317</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    30389.04</td>
    <td align="right">    30389.04</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.95792317</td>
    <td align="right">    0.795791</td>
    <td align="right">       18.43</td>
    <td align="right">       13.31</td>
    <td align="right">  0.00743132</td>
    <td align="right">     37358.6</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    30389.04</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     11.2482</td>
    <td align="right">       19.87</td>
    <td align="right">  0.00758001</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758001</td>
    <td align="right">     49.0196</td>
    <td align="right">     7236.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 38KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7465.518</td>
    <td align="right">    5977.056</td>
    <td align="right">    0.430097</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.8851</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.430097</td>
    <td align="right">  0.51772448</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">     7542.53</td>
    <td align="right">     6683.21</td>
    <td align="right">      0.9898</td>
    <td align="right">  0.51772448</td>
    <td align="right">    0.430097</td>
    <td align="right">       24.58</td>
    <td align="right">       17.14</td>
    <td align="right">  0.00916923</td>
    <td align="right">     48049.3</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33369.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     481.928</td>
    <td align="right">     7060.60</td>
    <td align="right">       28.41</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.75</td>
    <td align="right">  0.05666618</td>
    <td align="right">     13.1752</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00891107</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00891107</td>
    <td align="right">     47.9256</td>
    <td align="right">     4899.13</td>
    <td align="right">        0.00</td>
    <td align="right">     7460.82</td>
    <td align="right">     6000.89</td>
    <td align="right">  0.49722700</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.87</td>
    <td align="right">       14.39</td>
    <td align="right">  0.01002771</td>
    <td align="right">     40302.8</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16180.843</td>
    <td align="right">   16180.843</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.430097</td>
    <td align="right">  0.51772448</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    16180.84</td>
    <td align="right">    16180.84</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.51772448</td>
    <td align="right">    0.430097</td>
    <td align="right">       18.90</td>
    <td align="right">       13.51</td>
    <td align="right">  0.00744432</td>
    <td align="right">     37868.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    16180.84</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">     13.1752</td>
    <td align="right">       20.69</td>
    <td align="right">  0.00762433</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762433</td>
    <td align="right">     49.3033</td>
    <td align="right">     2934.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16180.843</td>
    <td align="right">   16180.843</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.430097</td>
    <td align="right">  0.51772448</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    16180.84</td>
    <td align="right">    16180.84</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.51772448</td>
    <td align="right">    0.430097</td>
    <td align="right">       18.90</td>
    <td align="right">       13.51</td>
    <td align="right">  0.00744432</td>
    <td align="right">     37868.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    16180.84</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">     13.1752</td>
    <td align="right">       20.69</td>
    <td align="right">  0.00762433</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762433</td>
    <td align="right">     49.3033</td>
    <td align="right">     2934.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9144.132</td>
    <td align="right">    7320.829</td>
    <td align="right">    0.538798</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.7128</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.538798</td>
    <td align="right">  0.64857113</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">     9258.74</td>
    <td align="right">     8327.25</td>
    <td align="right">      0.9876</td>
    <td align="right">  0.64857113</td>
    <td align="right">    0.538798</td>
    <td align="right">       24.45</td>
    <td align="right">       17.02</td>
    <td align="right">  0.00907653</td>
    <td align="right">     47682.6</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33369.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     603.727</td>
    <td align="right">     8655.01</td>
    <td align="right">       28.31</td>
    <td align="right">  0.01087002</td>
    <td align="right">       19.72</td>
    <td align="right">  0.05666618</td>
    <td align="right">     10.5172</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886574</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886574</td>
    <td align="right">     47.6855</td>
    <td align="right">     6159.10</td>
    <td align="right">        0.00</td>
    <td align="right">     9138.38</td>
    <td align="right">     7350.24</td>
    <td align="right">  0.62289323</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.14</td>
    <td align="right">       14.51</td>
    <td align="right">  0.01005337</td>
    <td align="right">     40636.8</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20038.238</td>
    <td align="right">   20038.238</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.538798</td>
    <td align="right">  0.64857113</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    20038.24</td>
    <td align="right">    20038.24</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.64857113</td>
    <td align="right">    0.538798</td>
    <td align="right">       19.25</td>
    <td align="right">       13.64</td>
    <td align="right">  0.00743414</td>
    <td align="right">     38205.0</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    20038.24</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">     10.5172</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00757236</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757236</td>
    <td align="right">     48.9725</td>
    <td align="right">     3627.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20038.238</td>
    <td align="right">   20038.238</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.538798</td>
    <td align="right">  0.64857113</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    20038.24</td>
    <td align="right">    20038.24</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.64857113</td>
    <td align="right">    0.538798</td>
    <td align="right">       19.25</td>
    <td align="right">       13.64</td>
    <td align="right">  0.00743414</td>
    <td align="right">     38205.0</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    20038.24</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">     10.5172</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00757236</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757236</td>
    <td align="right">     48.9725</td>
    <td align="right">     3627.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 51KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10475.600</td>
    <td align="right">    8381.336</td>
    <td align="right">    0.624959</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.6080</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.624959</td>
    <td align="right">  0.75228648</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">    10628.80</td>
    <td align="right">     9650.82</td>
    <td align="right">      0.9856</td>
    <td align="right">  0.75228648</td>
    <td align="right">    0.624959</td>
    <td align="right">       24.40</td>
    <td align="right">       16.95</td>
    <td align="right">  0.00902012</td>
    <td align="right">     47484.1</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33380.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     692.176</td>
    <td align="right">     9936.62</td>
    <td align="right">       28.41</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.75</td>
    <td align="right">  0.05666618</td>
    <td align="right">      9.0672</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00883567</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00883567</td>
    <td align="right">     47.5263</td>
    <td align="right">     7100.15</td>
    <td align="right">        0.00</td>
    <td align="right">    10469.01</td>
    <td align="right">     8414.82</td>
    <td align="right">  0.72250233</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.58</td>
    <td align="right">  0.01006417</td>
    <td align="right">     40817.8</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23615.835</td>
    <td align="right">   23615.835</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.624959</td>
    <td align="right">  0.75228648</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    23615.84</td>
    <td align="right">    23615.84</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.75228648</td>
    <td align="right">    0.624959</td>
    <td align="right">       18.76</td>
    <td align="right">       13.48</td>
    <td align="right">  0.00746734</td>
    <td align="right">     37786.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23615.84</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">      9.0672</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00758792</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758792</td>
    <td align="right">     49.0702</td>
    <td align="right">     4777.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23615.835</td>
    <td align="right">   23615.835</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.624959</td>
    <td align="right">  0.75228648</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    23615.84</td>
    <td align="right">    23615.84</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.75228648</td>
    <td align="right">    0.624959</td>
    <td align="right">       18.76</td>
    <td align="right">       13.48</td>
    <td align="right">  0.00746734</td>
    <td align="right">     37786.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23615.84</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">      9.0672</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00758792</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758792</td>
    <td align="right">     49.0702</td>
    <td align="right">     4777.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:30:23</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.42</td>
    <td align="right">        1.52</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.42</td>
    <td align="right">        2.19</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.42</td>
    <td align="right">        2.19</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.09</td>
    <td align="right">        0.80</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">     1425.25</td>
    <td align="right">     3661.50</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">     3046.25</td>
    <td align="right">     1652.25</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">     3677.50</td>
    <td align="right">     1157.25</td>
    <td align="right">       67.75</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     1912.50</td>
    <td align="right">     3171.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">     3076.75</td>
    <td align="right">     1601.50</td>
    <td align="right">      124.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     3486.25</td>
    <td align="right">     1626.50</td>
    <td align="right">      265.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     1674.75</td>
    <td align="right">     3843.00</td>
    <td align="right">      215.75</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     2509.25</td>
    <td align="right">     2496.50</td>
    <td align="right">      136.25</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     2987.25</td>
    <td align="right">     2194.00</td>
    <td align="right">      263.75</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     2286.25</td>
    <td align="right">     2248.50</td>
    <td align="right">       73.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     3920.50</td>
    <td align="right">      831.00</td>
    <td align="right">      121.50</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     3798.50</td>
    <td align="right">     1650.50</td>
    <td align="right">      318.25</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     2165.75</td>
    <td align="right">     3024.00</td>
    <td align="right">      120.25</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">     3199.50</td>
    <td align="right">     1710.00</td>
    <td align="right">      150.50</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     3546.50</td>
    <td align="right">     1764.50</td>
    <td align="right">      317.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4955.25</td>
    <td align="right">     4234.00</td>
    <td align="right">      619.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">      398.50</td>
    <td align="right">        0.00</td>
    <td align="right">      398.50</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">      533.75</td>
    <td align="right">        0.00</td>
    <td align="right">      507.75</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">      615.25</td>
    <td align="right">        0.00</td>
    <td align="right">      563.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        1.00</td>
    <td align="right">      291.00</td>
    <td align="right">        1.00</td>
    <td align="right">      291.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.50</td>
    <td align="right">      635.50</td>
    <td align="right">        0.50</td>
    <td align="right">      606.75</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        2.75</td>
    <td align="right">      620.25</td>
    <td align="right">        2.75</td>
    <td align="right">      588.50</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        6.75</td>
    <td align="right">      247.00</td>
    <td align="right">        6.75</td>
    <td align="right">      247.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        1.50</td>
    <td align="right">      438.75</td>
    <td align="right">        1.50</td>
    <td align="right">      438.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        9.50</td>
    <td align="right">      498.25</td>
    <td align="right">        9.50</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">      460.50</td>
    <td align="right">        0.00</td>
    <td align="right">      460.50</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">      714.75</td>
    <td align="right">        0.00</td>
    <td align="right">      677.25</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        1.00</td>
    <td align="right">      587.50</td>
    <td align="right">        1.00</td>
    <td align="right">      567.50</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        2.00</td>
    <td align="right">      382.75</td>
    <td align="right">        2.00</td>
    <td align="right">      374.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.25</td>
    <td align="right">      704.25</td>
    <td align="right">        0.25</td>
    <td align="right">      627.75</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        5.00</td>
    <td align="right">      675.50</td>
    <td align="right">        5.00</td>
    <td align="right">      613.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       15.25</td>
    <td align="right">     1732.50</td>
    <td align="right">       15.25</td>
    <td align="right">     1605.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:30:23</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       23.03</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.466</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">       23.03</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.841</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">       23.03</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.803</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.225</td>
    <td align="right">       0.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.248</td>
    <td align="right">       0.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.248</td>
    <td align="right">       0.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.220</td>
    <td align="right">       0.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.235</td>
    <td align="right">       0.154</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.237</td>
    <td align="right">       0.182</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.232</td>
    <td align="right">       0.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.263</td>
    <td align="right">       0.154</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       1.336</td>
    <td align="right">       0.182</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.233</td>
    <td align="right">       0.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.255</td>
    <td align="right">       0.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.256</td>
    <td align="right">       0.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       23.03</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">       23.03</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">       23.03</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        4.85</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:30:23</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          60</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:30:23</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1434.66</td>
    <td align="right">    11420.91</td>
    <td align="right">04-JUN-17:30</td>
    <td align="right">   122103.84</td>
    <td align="right">11-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      990.16</td>
    <td align="right">    11399.14</td>
    <td align="right">04-JUN-17:15</td>
    <td align="right">    68635.76</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      197.01</td>
    <td align="right">     2266.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13552.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      396.95</td>
    <td align="right">     1582.68</td>
    <td align="right">19-FEB-07:00</td>
    <td align="right">    34131.84</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       79.88</td>
    <td align="right">      374.41</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     6739.31</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      396.95</td>
    <td align="right">     1582.68</td>
    <td align="right">19-FEB-07:00</td>
    <td align="right">    34131.84</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      197.01</td>
    <td align="right">     2266.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13552.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">       79.88</td>
    <td align="right">      374.41</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     6739.31</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      197.01</td>
    <td align="right">     2266.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13552.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">       79.88</td>
    <td align="right">      374.41</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     6739.31</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       25.75</td>
    <td align="right">      302.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1807.71</td>
    <td align="right">02-JAN-10:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       10.13</td>
    <td align="right">       24.02</td>
    <td align="right">19-FEB-06:45</td>
    <td align="right">      898.96</td>
    <td align="right">02-JAN-10:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       25.75</td>
    <td align="right">      302.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1807.71</td>
    <td align="right">02-JAN-10:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       10.13</td>
    <td align="right">       24.02</td>
    <td align="right">19-FEB-06:45</td>
    <td align="right">      898.96</td>
    <td align="right">02-JAN-10:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       25.75</td>
    <td align="right">      302.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1807.71</td>
    <td align="right">02-JAN-10:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       10.13</td>
    <td align="right">       24.02</td>
    <td align="right">19-FEB-06:45</td>
    <td align="right">      898.96</td>
    <td align="right">02-JAN-10:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       41.49</td>
    <td align="right">      477.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2855.54</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       16.81</td>
    <td align="right">       42.23</td>
    <td align="right">19-NOV-07:30</td>
    <td align="right">     1420.03</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       41.49</td>
    <td align="right">      477.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2855.54</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       16.81</td>
    <td align="right">       42.23</td>
    <td align="right">19-NOV-07:30</td>
    <td align="right">     1420.03</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       41.49</td>
    <td align="right">      477.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2855.54</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       16.81</td>
    <td align="right">       42.23</td>
    <td align="right">19-NOV-07:30</td>
    <td align="right">     1420.03</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       40.23</td>
    <td align="right">      477.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2855.54</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       15.55</td>
    <td align="right">       38.34</td>
    <td align="right">19-FEB-07:00</td>
    <td align="right">     1420.03</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       40.23</td>
    <td align="right">      477.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2855.54</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       15.55</td>
    <td align="right">       38.34</td>
    <td align="right">19-FEB-07:00</td>
    <td align="right">     1420.03</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       40.23</td>
    <td align="right">      477.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2855.54</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       15.55</td>
    <td align="right">       38.34</td>
    <td align="right">19-FEB-07:00</td>
    <td align="right">     1420.03</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       25.57</td>
    <td align="right">      275.09</td>
    <td align="right">04-JUN-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        9.94</td>
    <td align="right">       24.02</td>
    <td align="right">19-FEB-15:45</td>
    <td align="right">      898.96</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       25.57</td>
    <td align="right">      275.09</td>
    <td align="right">04-JUN-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        9.94</td>
    <td align="right">       24.02</td>
    <td align="right">19-FEB-15:45</td>
    <td align="right">      898.96</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       25.56</td>
    <td align="right">      275.09</td>
    <td align="right">04-JUN-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        9.94</td>
    <td align="right">       24.02</td>
    <td align="right">19-FEB-15:45</td>
    <td align="right">      898.96</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      593.21</td>
    <td align="right">     9282.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34503.92</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      117.13</td>
    <td align="right">     1832.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6812.77</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      593.21</td>
    <td align="right">     9282.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34503.92</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      117.13</td>
    <td align="right">     1832.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6812.77</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      117.13</td>
    <td align="right">     1832.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6812.77</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Facility</td>
    <td align="right">       69.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10426.38</td>
    <td align="right">16-JUN-11:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Plant</td>
    <td align="right">       69.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10426.38</td>
    <td align="right">16-JUN-11:30</td>
  </tr>
  <tr>
    <td align="right">PowerConversion:ElectricityProduced</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.94</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">DCtoACInverter Ancillary:Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1365.14</td>
    <td align="right">     2006.70</td>
    <td align="right">04-JUN-17:30</td>
    <td align="right">   117722.82</td>
    <td align="right">11-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1365.14</td>
    <td align="right">     2006.70</td>
    <td align="right">04-JUN-17:30</td>
    <td align="right">   117722.82</td>
    <td align="right">11-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1365.14</td>
    <td align="right">     2006.70</td>
    <td align="right">04-JUN-17:30</td>
    <td align="right">   117722.82</td>
    <td align="right">11-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1365.14</td>
    <td align="right">     2006.70</td>
    <td align="right">04-JUN-17:30</td>
    <td align="right">   117722.82</td>
    <td align="right">11-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1365.14</td>
    <td align="right">     2006.70</td>
    <td align="right">04-JUN-17:30</td>
    <td align="right">   117722.82</td>
    <td align="right">11-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1365.14</td>
    <td align="right">     2006.70</td>
    <td align="right">04-JUN-17:30</td>
    <td align="right">   117722.82</td>
    <td align="right">11-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic:ElectricityProduced</td>
    <td align="right">       69.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10426.38</td>
    <td align="right">16-JUN-11:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      341.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    54479.17</td>
    <td align="right">11-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      182.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13829.53</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      182.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13829.53</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      103.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     7921.50</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      103.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     7921.50</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        3.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1064.41</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      155.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    39585.22</td>
    <td align="right">11-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       79.73</td>
    <td align="right">25-DEC-06:45</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.94</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.94</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">       92.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41911.99</td>
    <td align="right">23-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       89.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8350.49</td>
    <td align="right">31-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       89.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8350.49</td>
    <td align="right">31-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Gas</td>
    <td align="right">       89.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8350.49</td>
    <td align="right">31-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">        3.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37690.93</td>
    <td align="right">23-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">        3.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37690.93</td>
    <td align="right">23-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4307.22</td>
    <td align="right">01-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4307.22</td>
    <td align="right">01-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4307.22</td>
    <td align="right">01-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     1412.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   276799.56</td>
    <td align="right">11-SEP-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      716.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   105366.31</td>
    <td align="right">11-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       71.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15198.88</td>
    <td align="right">06-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24037.97</td>
    <td align="right">23-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1728.45</td>
    <td align="right">09-SEP-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      711.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   105366.31</td>
    <td align="right">11-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       71.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15198.88</td>
    <td align="right">06-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      147.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27491.35</td>
    <td align="right">28-OCT-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4132.30</td>
    <td align="right">01-AUG-05:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      146.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27491.35</td>
    <td align="right">28-OCT-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      177.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24965.29</td>
    <td align="right">08-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3986.51</td>
    <td align="right">18-AUG-05:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      176.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24965.29</td>
    <td align="right">08-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       12.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4107.19</td>
    <td align="right">07-AUG-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1189.14</td>
    <td align="right">23-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       12.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4107.19</td>
    <td align="right">07-AUG-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       22.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5308.80</td>
    <td align="right">07-AUG-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1167.25</td>
    <td align="right">23-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       21.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5308.80</td>
    <td align="right">07-AUG-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       28.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6446.78</td>
    <td align="right">30-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2699.72</td>
    <td align="right">23-JAN-06:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       28.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6446.78</td>
    <td align="right">30-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       12.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3676.56</td>
    <td align="right">26-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2926.62</td>
    <td align="right">11-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       11.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3243.05</td>
    <td align="right">07-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4675.34</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2959.37</td>
    <td align="right">23-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4675.34</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       30.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6310.49</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5044.64</td>
    <td align="right">23-JAN-06:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       30.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6310.49</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5724.27</td>
    <td align="right">28-NOV-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      932.85</td>
    <td align="right">23-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5724.27</td>
    <td align="right">28-NOV-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       42.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8004.78</td>
    <td align="right">28-NOV-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      819.66</td>
    <td align="right">07-AUG-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       41.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8004.78</td>
    <td align="right">28-NOV-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       56.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10339.28</td>
    <td align="right">28-NOV-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2786.02</td>
    <td align="right">22-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       56.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10339.28</td>
    <td align="right">28-NOV-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       13.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4332.41</td>
    <td align="right">07-AUG-15:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1932.08</td>
    <td align="right">23-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       13.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4332.41</td>
    <td align="right">07-AUG-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       23.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5606.91</td>
    <td align="right">11-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1794.25</td>
    <td align="right">23-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       23.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5606.91</td>
    <td align="right">11-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       30.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6940.40</td>
    <td align="right">09-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2851.45</td>
    <td align="right">23-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       30.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6940.40</td>
    <td align="right">09-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4307.22</td>
    <td align="right">01-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4307.22</td>
    <td align="right">01-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4307.22</td>
    <td align="right">01-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      660.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   170319.09</td>
    <td align="right">07-AUG-10:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">        2.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19591.64</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">       12.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11786.83</td>
    <td align="right">07-AUG-10:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      642.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
