    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 107KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31573.03</td>
    <td align="right">    23834.47</td>
    <td align="right">     7738.55</td>
    <td align="right">        0.75</td>
    <td align="right">        3.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 144KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41895.79</td>
    <td align="right">    33012.95</td>
    <td align="right">     8882.84</td>
    <td align="right">        0.79</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 139KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41358.92</td>
    <td align="right">    33117.12</td>
    <td align="right">     8241.80</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12010.98</td>
    <td align="right">     9617.21</td>
    <td align="right">     2393.77</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14245.64</td>
    <td align="right">    11408.08</td>
    <td align="right">     2837.56</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17347.03</td>
    <td align="right">    13883.29</td>
    <td align="right">     3463.75</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8273.22</td>
    <td align="right">     6622.42</td>
    <td align="right">     1650.79</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10857.32</td>
    <td align="right">     8692.86</td>
    <td align="right">     2164.47</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 39KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12643.62</td>
    <td align="right">    10120.93</td>
    <td align="right">     2522.69</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13098.46</td>
    <td align="right">    10483.10</td>
    <td align="right">     2615.36</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16222.35</td>
    <td align="right">    12980.61</td>
    <td align="right">     3241.74</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19147.21</td>
    <td align="right">    15330.31</td>
    <td align="right">     3816.89</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 38KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10342.00</td>
    <td align="right">     8283.07</td>
    <td align="right">     2058.92</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13009.80</td>
    <td align="right">    10414.53</td>
    <td align="right">     2595.27</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 51KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15564.26</td>
    <td align="right">    12464.41</td>
    <td align="right">     3099.86</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 107KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     30386.2</td>
    <td align="right">        3.21</td>
    <td align="right">       10.94</td>
    <td align="right">       10.85</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 144KBTU/HR 10.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     40187.4</td>
    <td align="right">        3.11</td>
    <td align="right">       10.62</td>
    <td align="right">       10.53</td>
    <td align="right">       10.63</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 139KBTU/HR 10.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     39558.1</td>
    <td align="right">        3.08</td>
    <td align="right">       10.50</td>
    <td align="right">       10.40</td>
    <td align="right">       10.44</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 37KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11489.6</td>
    <td align="right">        3.35</td>
    <td align="right">       11.42</td>
    <td align="right">       11.31</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     13612.5</td>
    <td align="right">        3.33</td>
    <td align="right">       11.37</td>
    <td align="right">       11.26</td>
    <td align="right">       11.18</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16557.3</td>
    <td align="right">        3.32</td>
    <td align="right">       11.31</td>
    <td align="right">       11.20</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7923.8</td>
    <td align="right">        3.37</td>
    <td align="right">       11.48</td>
    <td align="right">       11.37</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10379.2</td>
    <td align="right">        3.34</td>
    <td align="right">       11.39</td>
    <td align="right">       11.28</td>
    <td align="right">       11.21</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 39KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12075.8</td>
    <td align="right">        3.33</td>
    <td align="right">       11.35</td>
    <td align="right">       11.23</td>
    <td align="right">       11.14</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12500.5</td>
    <td align="right">        3.31</td>
    <td align="right">       11.31</td>
    <td align="right">       11.19</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15465.6</td>
    <td align="right">        3.30</td>
    <td align="right">       11.26</td>
    <td align="right">       11.14</td>
    <td align="right">       11.01</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     18240.7</td>
    <td align="right">        3.29</td>
    <td align="right">       11.22</td>
    <td align="right">       11.10</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 38KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9894.1</td>
    <td align="right">        3.35</td>
    <td align="right">       11.43</td>
    <td align="right">       11.32</td>
    <td align="right">       11.26</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12428.8</td>
    <td align="right">        3.33</td>
    <td align="right">       11.36</td>
    <td align="right">       11.24</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 51KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     14852.7</td>
    <td align="right">        3.31</td>
    <td align="right">       11.30</td>
    <td align="right">       11.19</td>
    <td align="right">       11.08</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 107KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 144KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 139KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 39KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 38KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 51KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60079.92</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60079.92</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    83443.44</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    83443.44</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90363.31</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90363.31</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24491.70</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24491.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29553.44</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29553.44</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37518.73</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37518.73</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17153.46</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17153.46</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23083.67</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23083.67</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27770.51</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27770.51</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28508.74</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28508.74</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35703.49</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35703.49</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43543.71</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43543.71</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21170.51</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21170.51</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27199.32</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27199.32</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33893.32</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33893.32</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        1.51</td>
    <td align="right">     1671.45</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.30</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">      622.72</td>
    <td align="right">        2.18</td>
    <td align="right">     2328.38</td>
    <td align="right">     1070.43</td>
    <td align="right">        1.00</td>
    <td align="right">        1.29</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">      622.72</td>
    <td align="right">        2.30</td>
    <td align="right">     2456.74</td>
    <td align="right">     1070.43</td>
    <td align="right">        1.00</td>
    <td align="right">        1.28</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.66</td>
    <td align="right">      744.57</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.81</td>
    <td align="right">      904.37</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.43</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        1.01</td>
    <td align="right">     1115.41</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.39</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.45</td>
    <td align="right">      498.80</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.66</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.61</td>
    <td align="right">      682.94</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.72</td>
    <td align="right">      811.20</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.46</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.76</td>
    <td align="right">      854.50</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.45</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.97</td>
    <td align="right">     1069.20</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.40</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        1.16</td>
    <td align="right">     1281.09</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.36</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.57</td>
    <td align="right">      639.62</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.55</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.74</td>
    <td align="right">      829.99</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.46</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.91</td>
    <td align="right">     1005.05</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.41</td>
    <td align="right">General</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29890.67</td>
    <td align="right">    0.000054</td>
    <td align="right">        2.94</td>
    <td align="right">    54744.82</td>
    <td align="right">        0.70</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">40GAL NATURALGAS WATER HEATER - 31KBTU/HR 0.82 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">     8946.39</td>
    <td align="right">        0.82</td>
    <td align="right">        0.83</td>
    <td align="right">        0.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:33:38</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">    20228.38</td>
    <td align="right">    23262.63</td>
    <td align="right">       23.65</td>
    <td align="right">       1.312</td>
    <td align="right">       1.509</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00903</td>
    <td align="right">       22.47</td>
    <td align="right">     0.01591</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">    29239.90</td>
    <td align="right">    33625.88</td>
    <td align="right">       34.18</td>
    <td align="right">       1.891</td>
    <td align="right">       2.175</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       22.47</td>
    <td align="right">     0.01591</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">    31692.83</td>
    <td align="right">    36446.76</td>
    <td align="right">       37.05</td>
    <td align="right">       2.057</td>
    <td align="right">       2.366</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       22.47</td>
    <td align="right">     0.01591</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8565.95</td>
    <td align="right">     9850.84</td>
    <td align="right">       75.06</td>
    <td align="right">       0.578</td>
    <td align="right">       0.664</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00909</td>
    <td align="right">       22.47</td>
    <td align="right">     0.01591</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">    10405.14</td>
    <td align="right">    11965.92</td>
    <td align="right">       91.18</td>
    <td align="right">       0.702</td>
    <td align="right">       0.807</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00900</td>
    <td align="right">       22.47</td>
    <td align="right">     0.01591</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">    12938.47</td>
    <td align="right">    14879.24</td>
    <td align="right">      113.38</td>
    <td align="right">       0.876</td>
    <td align="right">       1.007</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       22.47</td>
    <td align="right">     0.01591</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     5336.12</td>
    <td align="right">     6136.54</td>
    <td align="right">       29.60</td>
    <td align="right">       0.387</td>
    <td align="right">       0.445</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00911</td>
    <td align="right">       28.90</td>
    <td align="right">     0.01087</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     7306.00</td>
    <td align="right">     8401.91</td>
    <td align="right">       40.53</td>
    <td align="right">       0.530</td>
    <td align="right">       0.609</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00899</td>
    <td align="right">       28.90</td>
    <td align="right">     0.01087</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     8678.12</td>
    <td align="right">     9979.84</td>
    <td align="right">       48.14</td>
    <td align="right">       0.630</td>
    <td align="right">       0.724</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       28.90</td>
    <td align="right">     0.01087</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     9141.50</td>
    <td align="right">    10512.72</td>
    <td align="right">       50.71</td>
    <td align="right">       0.663</td>
    <td align="right">       0.763</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       28.72</td>
    <td align="right">     0.01087</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">    11571.99</td>
    <td align="right">    13307.79</td>
    <td align="right">       64.20</td>
    <td align="right">       0.839</td>
    <td align="right">       0.965</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       28.72</td>
    <td align="right">     0.01087</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">    13865.23</td>
    <td align="right">    15945.02</td>
    <td align="right">       76.92</td>
    <td align="right">       1.006</td>
    <td align="right">       1.157</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00878</td>
    <td align="right">       28.65</td>
    <td align="right">     0.01087</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     6841.77</td>
    <td align="right">     7868.04</td>
    <td align="right">       59.95</td>
    <td align="right">       0.496</td>
    <td align="right">       0.571</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00898</td>
    <td align="right">       26.30</td>
    <td align="right">     0.01591</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">     8877.79</td>
    <td align="right">    10209.46</td>
    <td align="right">       77.80</td>
    <td align="right">       0.644</td>
    <td align="right">       0.741</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       26.30</td>
    <td align="right">     0.01591</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">    10875.68</td>
    <td align="right">    12507.04</td>
    <td align="right">       95.30</td>
    <td align="right">       0.789</td>
    <td align="right">       0.907</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       26.30</td>
    <td align="right">     0.01591</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">     6631.77</td>
    <td align="right">     8289.71</td>
    <td align="right">        8.43</td>
    <td align="right">       0.183</td>
    <td align="right">       0.425</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">     7976.62</td>
    <td align="right">     9970.77</td>
    <td align="right">       10.13</td>
    <td align="right">       0.221</td>
    <td align="right">       0.425</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">    13887.58</td>
    <td align="right">    17359.47</td>
    <td align="right">       17.64</td>
    <td align="right">       0.371</td>
    <td align="right">       0.463</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     2944.09</td>
    <td align="right">     3680.11</td>
    <td align="right">       28.04</td>
    <td align="right">       0.082</td>
    <td align="right">       0.102</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00763</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">     3674.20</td>
    <td align="right">     4592.75</td>
    <td align="right">       35.00</td>
    <td align="right">       0.099</td>
    <td align="right">       0.124</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00750</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     4788.58</td>
    <td align="right">     5985.72</td>
    <td align="right">       45.61</td>
    <td align="right">       0.128</td>
    <td align="right">       0.160</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00759</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     4369.70</td>
    <td align="right">     5462.12</td>
    <td align="right">       26.35</td>
    <td align="right">       0.121</td>
    <td align="right">       0.151</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00762</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     5448.52</td>
    <td align="right">     6810.64</td>
    <td align="right">       32.85</td>
    <td align="right">       0.147</td>
    <td align="right">       0.184</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00750</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     7219.75</td>
    <td align="right">     9024.69</td>
    <td align="right">       43.53</td>
    <td align="right">       0.193</td>
    <td align="right">       0.241</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00758</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     4383.13</td>
    <td align="right">     5478.91</td>
    <td align="right">       26.43</td>
    <td align="right">       0.122</td>
    <td align="right">       0.152</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00763</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     5471.06</td>
    <td align="right">     6838.82</td>
    <td align="right">       32.99</td>
    <td align="right">       0.147</td>
    <td align="right">       0.184</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00750</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     7236.33</td>
    <td align="right">     9045.41</td>
    <td align="right">       43.63</td>
    <td align="right">       0.193</td>
    <td align="right">       0.241</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00758</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     2934.96</td>
    <td align="right">     3668.70</td>
    <td align="right">       27.96</td>
    <td align="right">       0.081</td>
    <td align="right">       0.102</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00762</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">     3658.95</td>
    <td align="right">     4573.68</td>
    <td align="right">       34.85</td>
    <td align="right">       0.099</td>
    <td align="right">       0.123</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00750</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     4777.35</td>
    <td align="right">     5971.69</td>
    <td align="right">       45.50</td>
    <td align="right">       0.128</td>
    <td align="right">       0.160</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00759</td>
    <td align="right">        7.10</td>
    <td align="right">     0.00626</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        1.51</td>
    <td align="right">        1.51</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">      1.5091</td>
    <td align="right">      0.4248</td>
    <td align="right">      1.5091</td>
    <td align="right">      0.2815</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">        2.18</td>
    <td align="right">        2.18</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">      2.1752</td>
    <td align="right">      0.4248</td>
    <td align="right">      2.1752</td>
    <td align="right">      0.1953</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        2.30</td>
    <td align="right">        2.30</td>
    <td align="right">        0.46</td>
    <td align="right">        0.46</td>
    <td align="right">      2.2951</td>
    <td align="right">      0.4634</td>
    <td align="right">      2.2951</td>
    <td align="right">      0.2019</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        0.66</td>
    <td align="right">        0.66</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.6645</td>
    <td align="right">      0.1023</td>
    <td align="right">      0.6645</td>
    <td align="right">      0.1540</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">        0.81</td>
    <td align="right">        0.81</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">      0.8071</td>
    <td align="right">      0.1262</td>
    <td align="right">      0.8071</td>
    <td align="right">      0.1564</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">      1.0071</td>
    <td align="right">      0.1600</td>
    <td align="right">      1.0071</td>
    <td align="right">      0.1589</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">      0.4452</td>
    <td align="right">      0.1520</td>
    <td align="right">      0.4452</td>
    <td align="right">      0.3414</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">      0.6095</td>
    <td align="right">      0.1879</td>
    <td align="right">      0.6095</td>
    <td align="right">      0.3083</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        0.72</td>
    <td align="right">        0.72</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">      0.7240</td>
    <td align="right">      0.2409</td>
    <td align="right">      0.7240</td>
    <td align="right">      0.3328</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        0.76</td>
    <td align="right">        0.76</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">      0.7626</td>
    <td align="right">      0.1524</td>
    <td align="right">      0.7626</td>
    <td align="right">      0.1999</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">        0.97</td>
    <td align="right">        0.97</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">      0.9654</td>
    <td align="right">      0.1886</td>
    <td align="right">      0.9654</td>
    <td align="right">      0.1953</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">      1.1567</td>
    <td align="right">      0.2415</td>
    <td align="right">      1.1567</td>
    <td align="right">      0.2088</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        0.57</td>
    <td align="right">        0.57</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.5708</td>
    <td align="right">      0.1020</td>
    <td align="right">      0.5708</td>
    <td align="right">      0.1788</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">        0.74</td>
    <td align="right">        0.74</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">      0.7407</td>
    <td align="right">      0.1258</td>
    <td align="right">      0.7407</td>
    <td align="right">      0.1698</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        0.91</td>
    <td align="right">        0.91</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">      0.9075</td>
    <td align="right">      0.1596</td>
    <td align="right">      0.9075</td>
    <td align="right">      0.1759</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 107KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   31573.028</td>
    <td align="right">   23834.474</td>
    <td align="right">    1.509134</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    30399.40</td>
    <td align="right">    20288.33</td>
    <td align="right">    1.509134</td>
    <td align="right">       23.94</td>
    <td align="right">       18.39</td>
    <td align="right">  0.01096652</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       22.47</td>
    <td align="right">  0.01591034</td>
    <td align="right">       21.61</td>
    <td align="right">     28.1496</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00902962</td>
    <td align="right">     48.5515</td>
    <td align="right">    20228.38</td>
    <td align="right">        0.00</td>
    <td align="right">    31553.17</td>
    <td align="right">    23922.52</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   60079.924</td>
    <td align="right">   60079.924</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    60079.92</td>
    <td align="right">    60079.92</td>
    <td align="right">    1.509134</td>
    <td align="right">       17.09</td>
    <td align="right">        6.54</td>
    <td align="right">  0.00176163</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     28.1496</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2664</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   60079.924</td>
    <td align="right">   60079.924</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    60079.92</td>
    <td align="right">    60079.92</td>
    <td align="right">    1.509134</td>
    <td align="right">       17.09</td>
    <td align="right">        6.54</td>
    <td align="right">  0.00176163</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     28.1496</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2664</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 144KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">   41895.793</td>
    <td align="right">   33012.952</td>
    <td align="right">    2.175179</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    40728.83</td>
    <td align="right">    30168.63</td>
    <td align="right">    2.175179</td>
    <td align="right">       24.12</td>
    <td align="right">       17.88</td>
    <td align="right">  0.01025769</td>
    <td align="right">       11.91</td>
    <td align="right">       11.73</td>
    <td align="right">  0.00850000</td>
    <td align="right">       22.47</td>
    <td align="right">  0.01591034</td>
    <td align="right">       21.61</td>
    <td align="right">     19.5301</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888579</td>
    <td align="right">     47.7892</td>
    <td align="right">    29239.90</td>
    <td align="right">        0.00</td>
    <td align="right">    41869.44</td>
    <td align="right">    33146.27</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">   83443.440</td>
    <td align="right">   83443.440</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    83443.44</td>
    <td align="right">    83443.44</td>
    <td align="right">    2.175179</td>
    <td align="right">       18.29</td>
    <td align="right">        6.46</td>
    <td align="right">  0.00122222</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     19.5301</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2664</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">   83443.440</td>
    <td align="right">   83443.440</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    83443.44</td>
    <td align="right">    83443.44</td>
    <td align="right">    2.175179</td>
    <td align="right">       18.29</td>
    <td align="right">        6.46</td>
    <td align="right">  0.00122222</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     19.5301</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2664</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 139KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   41358.924</td>
    <td align="right">   33117.125</td>
    <td align="right">    2.295094</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    41698.38</td>
    <td align="right">    36288.25</td>
    <td align="right">    2.295094</td>
    <td align="right">       24.91</td>
    <td align="right">       17.36</td>
    <td align="right">  0.00929531</td>
    <td align="right">       11.91</td>
    <td align="right">       11.72</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.90</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.90</td>
    <td align="right">     18.5097</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00893725</td>
    <td align="right">     48.0639</td>
    <td align="right">    27407.70</td>
    <td align="right">        0.00</td>
    <td align="right">    41332.91</td>
    <td align="right">    33249.90</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   90363.308</td>
    <td align="right">   90363.308</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    90363.31</td>
    <td align="right">    90363.31</td>
    <td align="right">    2.295094</td>
    <td align="right">       17.45</td>
    <td align="right">       13.16</td>
    <td align="right">  0.00767757</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     18.5097</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00799999</td>
    <td align="right">     51.6988</td>
    <td align="right">    13887.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   90363.308</td>
    <td align="right">   90363.308</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    90363.31</td>
    <td align="right">    90363.31</td>
    <td align="right">    2.295094</td>
    <td align="right">       17.45</td>
    <td align="right">       13.16</td>
    <td align="right">  0.00767757</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     18.5097</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00799999</td>
    <td align="right">     51.6988</td>
    <td align="right">    13887.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   12010.980</td>
    <td align="right">    9617.213</td>
    <td align="right">    0.664495</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    11762.52</td>
    <td align="right">     9581.01</td>
    <td align="right">    0.664495</td>
    <td align="right">       24.41</td>
    <td align="right">       17.50</td>
    <td align="right">  0.00966938</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       22.47</td>
    <td align="right">  0.01591034</td>
    <td align="right">       21.61</td>
    <td align="right">      8.5277</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00908756</td>
    <td align="right">     48.8657</td>
    <td align="right">     8565.95</td>
    <td align="right">        0.00</td>
    <td align="right">    12003.43</td>
    <td align="right">     9655.26</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   24491.700</td>
    <td align="right">   24491.700</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    24491.70</td>
    <td align="right">    24491.70</td>
    <td align="right">    0.664495</td>
    <td align="right">       19.53</td>
    <td align="right">       13.82</td>
    <td align="right">  0.00750859</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      8.5277</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762517</td>
    <td align="right">     49.3087</td>
    <td align="right">     2944.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   24491.700</td>
    <td align="right">   24491.700</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    24491.70</td>
    <td align="right">    24491.70</td>
    <td align="right">    0.664495</td>
    <td align="right">       19.53</td>
    <td align="right">       13.82</td>
    <td align="right">  0.00750859</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      8.5277</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762517</td>
    <td align="right">     49.3087</td>
    <td align="right">     2944.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   14245.644</td>
    <td align="right">   11408.084</td>
    <td align="right">    0.807110</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    13986.86</td>
    <td align="right">    11745.62</td>
    <td align="right">    0.807110</td>
    <td align="right">       24.46</td>
    <td align="right">       17.36</td>
    <td align="right">  0.00948432</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       22.47</td>
    <td align="right">  0.01591034</td>
    <td align="right">       21.61</td>
    <td align="right">      7.0209</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00899909</td>
    <td align="right">     48.3946</td>
    <td align="right">    10405.14</td>
    <td align="right">        0.00</td>
    <td align="right">    14236.68</td>
    <td align="right">    11452.09</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   29553.440</td>
    <td align="right">   29553.440</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    29553.44</td>
    <td align="right">    29553.44</td>
    <td align="right">    0.807110</td>
    <td align="right">       19.73</td>
    <td align="right">       13.87</td>
    <td align="right">  0.00748120</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      7.0209</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757356</td>
    <td align="right">     48.9801</td>
    <td align="right">     3639.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   29553.440</td>
    <td align="right">   29553.440</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    29553.44</td>
    <td align="right">    29553.44</td>
    <td align="right">    0.807110</td>
    <td align="right">       19.73</td>
    <td align="right">       13.87</td>
    <td align="right">  0.00748120</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      7.0209</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757356</td>
    <td align="right">     48.9801</td>
    <td align="right">     3639.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   17347.034</td>
    <td align="right">   13883.288</td>
    <td align="right">    1.007092</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    17074.68</td>
    <td align="right">    14765.73</td>
    <td align="right">    1.007092</td>
    <td align="right">       24.51</td>
    <td align="right">       17.23</td>
    <td align="right">  0.00930944</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       22.47</td>
    <td align="right">  0.01591034</td>
    <td align="right">       21.61</td>
    <td align="right">      5.6267</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00891589</td>
    <td align="right">     47.9500</td>
    <td align="right">    12938.47</td>
    <td align="right">        0.00</td>
    <td align="right">    17336.12</td>
    <td align="right">    13939.21</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   37518.735</td>
    <td align="right">   37518.735</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    37518.73</td>
    <td align="right">    37518.73</td>
    <td align="right">    1.007092</td>
    <td align="right">       19.20</td>
    <td align="right">       13.69</td>
    <td align="right">  0.00751557</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      5.6267</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759054</td>
    <td align="right">     49.0870</td>
    <td align="right">     4788.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   37518.735</td>
    <td align="right">   37518.735</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    37518.73</td>
    <td align="right">    37518.73</td>
    <td align="right">    1.007092</td>
    <td align="right">       19.20</td>
    <td align="right">       13.69</td>
    <td align="right">  0.00751557</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      5.6267</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759054</td>
    <td align="right">     49.0870</td>
    <td align="right">     4788.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    8273.216</td>
    <td align="right">    6622.422</td>
    <td align="right">    0.445151</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">     8310.06</td>
    <td align="right">     7046.47</td>
    <td align="right">    0.445151</td>
    <td align="right">       24.98</td>
    <td align="right">       17.52</td>
    <td align="right">  0.00946210</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.90</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.90</td>
    <td align="right">     20.1083</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00910774</td>
    <td align="right">     48.9682</td>
    <td align="right">     4988.85</td>
    <td align="right">        0.00</td>
    <td align="right">     8268.01</td>
    <td align="right">     6650.15</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   17153.460</td>
    <td align="right">   17153.460</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    17153.46</td>
    <td align="right">    17153.46</td>
    <td align="right">    0.445151</td>
    <td align="right">       18.14</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00737431</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     20.1083</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765526</td>
    <td align="right">     49.5005</td>
    <td align="right">     4355.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   17153.460</td>
    <td align="right">   17153.460</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    17153.46</td>
    <td align="right">    17153.46</td>
    <td align="right">    0.445151</td>
    <td align="right">       18.14</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00737431</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     20.1083</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765526</td>
    <td align="right">     49.5005</td>
    <td align="right">     4355.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   10857.325</td>
    <td align="right">    8692.859</td>
    <td align="right">    0.609488</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:45:00</td>
    <td align="right">    10967.82</td>
    <td align="right">     9567.66</td>
    <td align="right">    0.609488</td>
    <td align="right">       24.72</td>
    <td align="right">       17.27</td>
    <td align="right">  0.00926972</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.90</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.90</td>
    <td align="right">     14.6865</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00899424</td>
    <td align="right">     48.3669</td>
    <td align="right">     6899.84</td>
    <td align="right">        0.00</td>
    <td align="right">    10850.50</td>
    <td align="right">     8729.24</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   23083.667</td>
    <td align="right">   23083.667</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    23083.67</td>
    <td align="right">    23083.67</td>
    <td align="right">    0.609488</td>
    <td align="right">       18.69</td>
    <td align="right">       13.36</td>
    <td align="right">  0.00737745</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     14.6865</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757014</td>
    <td align="right">     48.9581</td>
    <td align="right">     5419.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   23083.667</td>
    <td align="right">   23083.667</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    23083.67</td>
    <td align="right">    23083.67</td>
    <td align="right">    0.609488</td>
    <td align="right">       18.69</td>
    <td align="right">       13.36</td>
    <td align="right">  0.00737745</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     14.6865</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757014</td>
    <td align="right">     48.9581</td>
    <td align="right">     5419.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 39KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   12643.615</td>
    <td align="right">   10120.927</td>
    <td align="right">    0.723959</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">    12805.24</td>
    <td align="right">    11325.47</td>
    <td align="right">    0.723959</td>
    <td align="right">       24.60</td>
    <td align="right">       17.16</td>
    <td align="right">  0.00918132</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.90</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.90</td>
    <td align="right">     12.3643</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00894307</td>
    <td align="right">     48.0959</td>
    <td align="right">     8110.72</td>
    <td align="right">        0.00</td>
    <td align="right">    12635.66</td>
    <td align="right">    10160.96</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   27770.510</td>
    <td align="right">   27770.510</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    27770.51</td>
    <td align="right">    27770.51</td>
    <td align="right">    0.723959</td>
    <td align="right">       18.29</td>
    <td align="right">       13.24</td>
    <td align="right">  0.00741433</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     12.3643</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757746</td>
    <td align="right">     49.0033</td>
    <td align="right">     7219.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   27770.510</td>
    <td align="right">   27770.510</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    27770.51</td>
    <td align="right">    27770.51</td>
    <td align="right">    0.723959</td>
    <td align="right">       18.29</td>
    <td align="right">       13.24</td>
    <td align="right">  0.00741433</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     12.3643</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757746</td>
    <td align="right">     49.0033</td>
    <td align="right">     7219.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   13098.460</td>
    <td align="right">   10483.099</td>
    <td align="right">    0.762600</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">    13277.53</td>
    <td align="right">    11902.88</td>
    <td align="right">    0.762600</td>
    <td align="right">       24.55</td>
    <td align="right">       17.07</td>
    <td align="right">  0.00909983</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.72</td>
    <td align="right">  0.01087002</td>
    <td align="right">       19.84</td>
    <td align="right">     11.7378</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886442</td>
    <td align="right">     47.6781</td>
    <td align="right">     8787.14</td>
    <td align="right">        0.00</td>
    <td align="right">    13090.22</td>
    <td align="right">    10525.39</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   28508.741</td>
    <td align="right">   28508.741</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    28508.74</td>
    <td align="right">    28508.74</td>
    <td align="right">    0.762600</td>
    <td align="right">       19.09</td>
    <td align="right">       13.60</td>
    <td align="right">  0.00746488</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     11.7378</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762537</td>
    <td align="right">     49.3099</td>
    <td align="right">     4383.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   28508.741</td>
    <td align="right">   28508.741</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    28508.74</td>
    <td align="right">    28508.74</td>
    <td align="right">    0.762600</td>
    <td align="right">       19.09</td>
    <td align="right">       13.60</td>
    <td align="right">  0.00746488</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">     11.7378</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762537</td>
    <td align="right">     49.3099</td>
    <td align="right">     4383.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   16222.349</td>
    <td align="right">   12980.611</td>
    <td align="right">    0.965367</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">    16487.63</td>
    <td align="right">    15000.94</td>
    <td align="right">    0.965367</td>
    <td align="right">       24.44</td>
    <td align="right">       16.96</td>
    <td align="right">  0.00901016</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.72</td>
    <td align="right">  0.01087002</td>
    <td align="right">       19.84</td>
    <td align="right">      9.2724</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00882008</td>
    <td align="right">     47.4433</td>
    <td align="right">    11180.69</td>
    <td align="right">        0.00</td>
    <td align="right">    16212.15</td>
    <td align="right">    13032.59</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   35703.493</td>
    <td align="right">   35703.493</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    35703.49</td>
    <td align="right">    35703.49</td>
    <td align="right">    0.965367</td>
    <td align="right">       19.42</td>
    <td align="right">       13.72</td>
    <td align="right">  0.00744953</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      9.2724</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757130</td>
    <td align="right">     48.9655</td>
    <td align="right">     5438.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   35703.493</td>
    <td align="right">   35703.493</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    35703.49</td>
    <td align="right">    35703.49</td>
    <td align="right">    0.965367</td>
    <td align="right">       19.42</td>
    <td align="right">       13.72</td>
    <td align="right">  0.00744953</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      9.2724</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757130</td>
    <td align="right">     48.9655</td>
    <td align="right">     5438.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   19147.206</td>
    <td align="right">   15330.311</td>
    <td align="right">    1.156683</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">    19489.35</td>
    <td align="right">    17927.72</td>
    <td align="right">    1.156683</td>
    <td align="right">       24.36</td>
    <td align="right">       16.87</td>
    <td align="right">  0.00894572</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.65</td>
    <td align="right">  0.01087002</td>
    <td align="right">       19.82</td>
    <td align="right">      7.7387</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00878432</td>
    <td align="right">     47.2538</td>
    <td align="right">    13302.50</td>
    <td align="right">        0.00</td>
    <td align="right">    19135.16</td>
    <td align="right">    15389.37</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   43543.713</td>
    <td align="right">   43543.713</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    43543.71</td>
    <td align="right">    43543.71</td>
    <td align="right">    1.156683</td>
    <td align="right">       18.88</td>
    <td align="right">       13.53</td>
    <td align="right">  0.00747771</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      7.7387</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758001</td>
    <td align="right">     49.0196</td>
    <td align="right">     7236.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   43543.713</td>
    <td align="right">   43543.713</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    43543.71</td>
    <td align="right">    43543.71</td>
    <td align="right">    1.156683</td>
    <td align="right">       18.88</td>
    <td align="right">       13.53</td>
    <td align="right">  0.00747771</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      7.7387</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758001</td>
    <td align="right">     49.0196</td>
    <td align="right">     7236.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 38KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   10341.995</td>
    <td align="right">    8283.075</td>
    <td align="right">    0.570826</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">    10272.36</td>
    <td align="right">     8350.58</td>
    <td align="right">    0.570826</td>
    <td align="right">       24.23</td>
    <td align="right">       17.43</td>
    <td align="right">  0.00966545</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       26.30</td>
    <td align="right">  0.01591034</td>
    <td align="right">       22.70</td>
    <td align="right">      9.9270</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00897720</td>
    <td align="right">     48.2781</td>
    <td align="right">     6841.77</td>
    <td align="right">        0.00</td>
    <td align="right">    10335.49</td>
    <td align="right">     8315.50</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   21170.512</td>
    <td align="right">   21170.512</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    21170.51</td>
    <td align="right">    21170.51</td>
    <td align="right">    0.570826</td>
    <td align="right">       19.34</td>
    <td align="right">       13.72</td>
    <td align="right">  0.00748870</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      9.9270</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762433</td>
    <td align="right">     49.3033</td>
    <td align="right">     2934.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   21170.512</td>
    <td align="right">   21170.512</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    21170.51</td>
    <td align="right">    21170.51</td>
    <td align="right">    0.570826</td>
    <td align="right">       19.34</td>
    <td align="right">       13.72</td>
    <td align="right">  0.00748870</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      9.9270</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762433</td>
    <td align="right">     49.3033</td>
    <td align="right">     2934.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   13009.804</td>
    <td align="right">   10414.532</td>
    <td align="right">    0.740730</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">    12970.89</td>
    <td align="right">    10870.87</td>
    <td align="right">    0.740730</td>
    <td align="right">       24.17</td>
    <td align="right">       17.25</td>
    <td align="right">  0.00947422</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       26.30</td>
    <td align="right">  0.01591034</td>
    <td align="right">       22.70</td>
    <td align="right">      7.6500</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00894107</td>
    <td align="right">     48.0897</td>
    <td align="right">     8877.79</td>
    <td align="right">        0.00</td>
    <td align="right">    13001.62</td>
    <td align="right">    10455.25</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   27199.320</td>
    <td align="right">   27199.320</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    27199.32</td>
    <td align="right">    27199.32</td>
    <td align="right">    0.740730</td>
    <td align="right">       19.64</td>
    <td align="right">       13.82</td>
    <td align="right">  0.00747182</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      7.6500</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757236</td>
    <td align="right">     48.9725</td>
    <td align="right">     3627.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   27199.320</td>
    <td align="right">   27199.320</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    27199.32</td>
    <td align="right">    27199.32</td>
    <td align="right">    0.740730</td>
    <td align="right">       19.64</td>
    <td align="right">       13.82</td>
    <td align="right">  0.00747182</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      7.6500</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757236</td>
    <td align="right">     48.9725</td>
    <td align="right">     3627.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 51KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   15564.262</td>
    <td align="right">   12464.406</td>
    <td align="right">    0.907451</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">    15559.86</td>
    <td align="right">    13343.63</td>
    <td align="right">    0.907451</td>
    <td align="right">       24.14</td>
    <td align="right">       17.13</td>
    <td align="right">  0.00933545</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       26.30</td>
    <td align="right">  0.01591034</td>
    <td align="right">       22.70</td>
    <td align="right">      6.2445</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889754</td>
    <td align="right">     47.8596</td>
    <td align="right">    10875.68</td>
    <td align="right">        0.00</td>
    <td align="right">    15554.47</td>
    <td align="right">    12514.44</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   33893.321</td>
    <td align="right">   33893.321</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    33893.32</td>
    <td align="right">    33893.32</td>
    <td align="right">    0.907451</td>
    <td align="right">       19.12</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00750488</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      6.2445</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758792</td>
    <td align="right">     49.0702</td>
    <td align="right">     4777.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   33893.321</td>
    <td align="right">   33893.321</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    33893.32</td>
    <td align="right">    33893.32</td>
    <td align="right">    0.907451</td>
    <td align="right">       19.12</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00750488</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">      6.2445</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758792</td>
    <td align="right">     49.0702</td>
    <td align="right">     4777.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:33:38</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 107KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   31573.028</td>
    <td align="right">   23834.474</td>
    <td align="right">    1.509134</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1025.2262</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.509134</td>
    <td align="right">  1.81660144</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    30399.40</td>
    <td align="right">    20288.33</td>
    <td align="right">      1.0386</td>
    <td align="right">  1.81660144</td>
    <td align="right">    1.509134</td>
    <td align="right">       23.94</td>
    <td align="right">       18.39</td>
    <td align="right">  0.01096652</td>
    <td align="right">     51966.5</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33383.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1671.447</td>
    <td align="right">    28727.95</td>
    <td align="right">       22.47</td>
    <td align="right">  0.01591034</td>
    <td align="right">       21.61</td>
    <td align="right">  0.42481525</td>
    <td align="right">     28.1496</td>
    <td align="right">       24.51</td>
    <td align="right">  0.00902962</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00902962</td>
    <td align="right">     48.5515</td>
    <td align="right">    20228.38</td>
    <td align="right">        0.00</td>
    <td align="right">    31553.17</td>
    <td align="right">    23922.52</td>
    <td align="right">  1.74467949</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.26</td>
    <td align="right">       13.23</td>
    <td align="right">  0.00946409</td>
    <td align="right">     37222.3</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   60079.924</td>
    <td align="right">   60079.924</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.509134</td>
    <td align="right">  1.81660144</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    60079.92</td>
    <td align="right">    60079.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.81660144</td>
    <td align="right">    1.509134</td>
    <td align="right">       17.09</td>
    <td align="right">        6.54</td>
    <td align="right">  0.00176163</td>
    <td align="right">     21631.6</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    60079.92</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.42481525</td>
    <td align="right">     28.1496</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2664</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   60079.924</td>
    <td align="right">   60079.924</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.509134</td>
    <td align="right">  1.81660144</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    60079.92</td>
    <td align="right">    60079.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.81660144</td>
    <td align="right">    1.509134</td>
    <td align="right">       17.09</td>
    <td align="right">        6.54</td>
    <td align="right">  0.00176163</td>
    <td align="right">     21631.6</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    60079.92</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.42481525</td>
    <td align="right">     28.1496</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2664</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 144KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   41895.793</td>
    <td align="right">   33012.952</td>
    <td align="right">    2.175179</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.9085</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.175179</td>
    <td align="right">  2.61834458</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    40728.83</td>
    <td align="right">    30168.63</td>
    <td align="right">      1.0287</td>
    <td align="right">  2.61834458</td>
    <td align="right">    2.175179</td>
    <td align="right">       24.12</td>
    <td align="right">       17.88</td>
    <td align="right">  0.01025769</td>
    <td align="right">     50348.4</td>
    <td align="right">       11.91</td>
    <td align="right">       11.73</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33413.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2328.375</td>
    <td align="right">    38400.46</td>
    <td align="right">       22.47</td>
    <td align="right">  0.01591034</td>
    <td align="right">       21.61</td>
    <td align="right">  0.42481525</td>
    <td align="right">     19.5301</td>
    <td align="right">       24.52</td>
    <td align="right">  0.00888579</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888579</td>
    <td align="right">     47.7892</td>
    <td align="right">    29239.90</td>
    <td align="right">        0.00</td>
    <td align="right">    41869.44</td>
    <td align="right">    33146.27</td>
    <td align="right">  2.51468042</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.78</td>
    <td align="right">       13.77</td>
    <td align="right">  0.00981883</td>
    <td align="right">     38657.7</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   83443.440</td>
    <td align="right">   83443.440</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.175179</td>
    <td align="right">  2.61834458</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    83443.44</td>
    <td align="right">    83443.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.61834458</td>
    <td align="right">    2.175179</td>
    <td align="right">       18.29</td>
    <td align="right">        6.46</td>
    <td align="right">  0.00122222</td>
    <td align="right">     21472.0</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    83443.44</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.42481525</td>
    <td align="right">     19.5301</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2664</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   83443.440</td>
    <td align="right">   83443.440</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.175179</td>
    <td align="right">  2.61834458</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">    83443.44</td>
    <td align="right">    83443.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.61834458</td>
    <td align="right">    2.175179</td>
    <td align="right">       18.29</td>
    <td align="right">        6.46</td>
    <td align="right">  0.00122222</td>
    <td align="right">     21472.0</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    83443.44</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.42481525</td>
    <td align="right">     19.5301</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2664</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 139KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   41358.924</td>
    <td align="right">   33117.125</td>
    <td align="right">    2.295094</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.1195</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.295094</td>
    <td align="right">  2.76269131</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 13:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    41698.38</td>
    <td align="right">    36288.25</td>
    <td align="right">      0.9919</td>
    <td align="right">  2.76269131</td>
    <td align="right">    2.295094</td>
    <td align="right">       24.91</td>
    <td align="right">       17.36</td>
    <td align="right">  0.00929531</td>
    <td align="right">     48704.4</td>
    <td align="right">       11.91</td>
    <td align="right">       11.72</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33411.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2456.736</td>
    <td align="right">    39241.64</td>
    <td align="right">       28.90</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.90</td>
    <td align="right">  0.42481525</td>
    <td align="right">     18.5097</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00893725</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00893725</td>
    <td align="right">     48.0639</td>
    <td align="right">    27407.70</td>
    <td align="right">        0.00</td>
    <td align="right">    41332.91</td>
    <td align="right">    33249.90</td>
    <td align="right">  2.65331224</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.42</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00998449</td>
    <td align="right">     39729.8</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   90363.308</td>
    <td align="right">   90363.308</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.295094</td>
    <td align="right">  2.76269131</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    90363.31</td>
    <td align="right">    90363.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.76269131</td>
    <td align="right">    2.295094</td>
    <td align="right">       17.45</td>
    <td align="right">       13.16</td>
    <td align="right">  0.00767757</td>
    <td align="right">     36984.4</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    90363.31</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.42481525</td>
    <td align="right">     18.5097</td>
    <td align="right">       19.80</td>
    <td align="right">  0.00799999</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00799999</td>
    <td align="right">     51.6988</td>
    <td align="right">    13887.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   90363.308</td>
    <td align="right">   90363.308</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.295094</td>
    <td align="right">  2.76269131</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    90363.31</td>
    <td align="right">    90363.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.76269131</td>
    <td align="right">    2.295094</td>
    <td align="right">       17.45</td>
    <td align="right">       13.16</td>
    <td align="right">  0.00767757</td>
    <td align="right">     36984.4</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    90363.31</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.42481525</td>
    <td align="right">     18.5097</td>
    <td align="right">       19.80</td>
    <td align="right">  0.00799999</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00799999</td>
    <td align="right">     51.6988</td>
    <td align="right">    13887.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12010.980</td>
    <td align="right">    9617.213</td>
    <td align="right">    0.664495</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.8149</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.664495</td>
    <td align="right">  0.79987803</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    11762.52</td>
    <td align="right">     9581.01</td>
    <td align="right">      1.0211</td>
    <td align="right">  0.79987803</td>
    <td align="right">    0.664495</td>
    <td align="right">       24.41</td>
    <td align="right">       17.50</td>
    <td align="right">  0.00966938</td>
    <td align="right">     49145.3</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33370.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     744.572</td>
    <td align="right">    11017.95</td>
    <td align="right">       22.47</td>
    <td align="right">  0.01591034</td>
    <td align="right">       21.61</td>
    <td align="right">  0.05666618</td>
    <td align="right">      8.5277</td>
    <td align="right">       24.59</td>
    <td align="right">  0.00908756</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00908756</td>
    <td align="right">     48.8657</td>
    <td align="right">     8565.95</td>
    <td align="right">        0.00</td>
    <td align="right">    12003.43</td>
    <td align="right">     9655.26</td>
    <td align="right">  0.76820966</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.39</td>
    <td align="right">       14.16</td>
    <td align="right">  0.00998045</td>
    <td align="right">     39682.5</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24491.700</td>
    <td align="right">   24491.700</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.664495</td>
    <td align="right">  0.79987803</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    24491.70</td>
    <td align="right">    24491.70</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.79987803</td>
    <td align="right">    0.664495</td>
    <td align="right">       19.53</td>
    <td align="right">       13.82</td>
    <td align="right">  0.00750859</td>
    <td align="right">     38674.4</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24491.70</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">      8.5277</td>
    <td align="right">       20.69</td>
    <td align="right">  0.00762517</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762517</td>
    <td align="right">     49.3087</td>
    <td align="right">     2944.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24491.700</td>
    <td align="right">   24491.700</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.664495</td>
    <td align="right">  0.79987803</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    24491.70</td>
    <td align="right">    24491.70</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.79987803</td>
    <td align="right">    0.664495</td>
    <td align="right">       19.53</td>
    <td align="right">       13.82</td>
    <td align="right">  0.00750859</td>
    <td align="right">     38674.4</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24491.70</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">      8.5277</td>
    <td align="right">       20.69</td>
    <td align="right">  0.00762517</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762517</td>
    <td align="right">     49.3087</td>
    <td align="right">     2944.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14245.644</td>
    <td align="right">   11408.084</td>
    <td align="right">    0.807110</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.4709</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.807110</td>
    <td align="right">  0.97154848</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    13986.86</td>
    <td align="right">    11745.62</td>
    <td align="right">      1.0185</td>
    <td align="right">  0.97154848</td>
    <td align="right">    0.807110</td>
    <td align="right">       24.46</td>
    <td align="right">       17.36</td>
    <td align="right">  0.00948432</td>
    <td align="right">     48732.5</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33370.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     904.373</td>
    <td align="right">    13082.49</td>
    <td align="right">       22.47</td>
    <td align="right">  0.01591034</td>
    <td align="right">       21.61</td>
    <td align="right">  0.05666618</td>
    <td align="right">      7.0209</td>
    <td align="right">       24.61</td>
    <td align="right">  0.00899909</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00899909</td>
    <td align="right">     48.3946</td>
    <td align="right">    10405.14</td>
    <td align="right">        0.00</td>
    <td align="right">    14236.68</td>
    <td align="right">    11452.09</td>
    <td align="right">  0.93308343</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.67</td>
    <td align="right">       14.29</td>
    <td align="right">  0.01000883</td>
    <td align="right">     40050.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   29553.440</td>
    <td align="right">   29553.440</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.807110</td>
    <td align="right">  0.97154848</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    29553.44</td>
    <td align="right">    29553.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.97154848</td>
    <td align="right">    0.807110</td>
    <td align="right">       19.73</td>
    <td align="right">       13.87</td>
    <td align="right">  0.00748120</td>
    <td align="right">     38808.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    29553.44</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">      7.0209</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00757356</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757356</td>
    <td align="right">     48.9801</td>
    <td align="right">     3639.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   29553.440</td>
    <td align="right">   29553.440</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.807110</td>
    <td align="right">  0.97154848</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    29553.44</td>
    <td align="right">    29553.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.97154848</td>
    <td align="right">    0.807110</td>
    <td align="right">       19.73</td>
    <td align="right">       13.87</td>
    <td align="right">  0.00748120</td>
    <td align="right">     38808.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    29553.44</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">      7.0209</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00757356</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757356</td>
    <td align="right">     48.9801</td>
    <td align="right">     3639.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17347.034</td>
    <td align="right">   13883.288</td>
    <td align="right">    1.007092</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.1458</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.007092</td>
    <td align="right">  1.21227506</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 07:45:00</td>
    <td align="right">    17074.68</td>
    <td align="right">    14765.73</td>
    <td align="right">      1.0160</td>
    <td align="right">  1.21227506</td>
    <td align="right">    1.007092</td>
    <td align="right">       24.51</td>
    <td align="right">       17.23</td>
    <td align="right">  0.00930944</td>
    <td align="right">     48333.3</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33380.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1115.409</td>
    <td align="right">    15959.27</td>
    <td align="right">       22.47</td>
    <td align="right">  0.01591034</td>
    <td align="right">       21.61</td>
    <td align="right">  0.05666618</td>
    <td align="right">      5.6267</td>
    <td align="right">       24.63</td>
    <td align="right">  0.00891589</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00891589</td>
    <td align="right">     47.9500</td>
    <td align="right">    12938.47</td>
    <td align="right">        0.00</td>
    <td align="right">    17336.12</td>
    <td align="right">    13939.21</td>
    <td align="right">  1.16427929</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.97</td>
    <td align="right">       14.43</td>
    <td align="right">  0.01003497</td>
    <td align="right">     40417.7</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   37518.735</td>
    <td align="right">   37518.735</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.007092</td>
    <td align="right">  1.21227506</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    37518.73</td>
    <td align="right">    37518.73</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.21227506</td>
    <td align="right">    1.007092</td>
    <td align="right">       19.20</td>
    <td align="right">       13.69</td>
    <td align="right">  0.00751557</td>
    <td align="right">     38357.8</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    37518.73</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">      5.6267</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00759054</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759054</td>
    <td align="right">     49.0870</td>
    <td align="right">     4788.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   37518.735</td>
    <td align="right">   37518.735</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.007092</td>
    <td align="right">  1.21227506</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    37518.73</td>
    <td align="right">    37518.73</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.21227506</td>
    <td align="right">    1.007092</td>
    <td align="right">       19.20</td>
    <td align="right">       13.69</td>
    <td align="right">  0.00751557</td>
    <td align="right">     38357.8</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    37518.73</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">      5.6267</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00759054</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00759054</td>
    <td align="right">     49.0870</td>
    <td align="right">     4788.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8273.216</td>
    <td align="right">    6622.422</td>
    <td align="right">    0.445151</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.4296</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.445151</td>
    <td align="right">  0.53584534</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 14:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">     8310.06</td>
    <td align="right">     7046.47</td>
    <td align="right">      0.9956</td>
    <td align="right">  0.53584534</td>
    <td align="right">    0.445151</td>
    <td align="right">       24.98</td>
    <td align="right">       17.52</td>
    <td align="right">  0.00946210</td>
    <td align="right">     49208.4</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33370.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     498.795</td>
    <td align="right">     7811.27</td>
    <td align="right">       28.90</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     20.1083</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00910774</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00910774</td>
    <td align="right">     48.9682</td>
    <td align="right">     4988.85</td>
    <td align="right">        0.00</td>
    <td align="right">     8268.01</td>
    <td align="right">     6650.15</td>
    <td align="right">  0.51463043</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.04</td>
    <td align="right">       13.99</td>
    <td align="right">  0.00994632</td>
    <td align="right">     39241.8</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17153.460</td>
    <td align="right">   17153.460</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.445151</td>
    <td align="right">  0.53584534</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    17153.46</td>
    <td align="right">    17153.46</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.53584534</td>
    <td align="right">    0.445151</td>
    <td align="right">       18.14</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00737431</td>
    <td align="right">     36922.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    17153.46</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     20.1083</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00765526</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765526</td>
    <td align="right">     49.5005</td>
    <td align="right">     4355.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17153.460</td>
    <td align="right">   17153.460</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.445151</td>
    <td align="right">  0.53584534</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    17153.46</td>
    <td align="right">    17153.46</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.53584534</td>
    <td align="right">    0.445151</td>
    <td align="right">       18.14</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00737431</td>
    <td align="right">     36922.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    17153.46</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     20.1083</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00765526</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765526</td>
    <td align="right">     49.5005</td>
    <td align="right">     4355.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10857.325</td>
    <td align="right">    8692.859</td>
    <td align="right">    0.609488</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.0719</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.609488</td>
    <td align="right">  0.73366426</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 14:45:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:45:00</td>
    <td align="right">    10967.82</td>
    <td align="right">     9567.66</td>
    <td align="right">      0.9899</td>
    <td align="right">  0.73366426</td>
    <td align="right">    0.609488</td>
    <td align="right">       24.72</td>
    <td align="right">       17.27</td>
    <td align="right">  0.00926972</td>
    <td align="right">     48446.7</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33370.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     682.937</td>
    <td align="right">    10284.88</td>
    <td align="right">       28.90</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     14.6865</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00899424</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00899424</td>
    <td align="right">     48.3669</td>
    <td align="right">     6899.84</td>
    <td align="right">        0.00</td>
    <td align="right">    10850.50</td>
    <td align="right">     8729.24</td>
    <td align="right">  0.70461740</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.56</td>
    <td align="right">       14.24</td>
    <td align="right">  0.00999855</td>
    <td align="right">     39908.6</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23083.667</td>
    <td align="right">   23083.667</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.609488</td>
    <td align="right">  0.73366426</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    23083.67</td>
    <td align="right">    23083.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.73366426</td>
    <td align="right">    0.609488</td>
    <td align="right">       18.69</td>
    <td align="right">       13.36</td>
    <td align="right">  0.00737745</td>
    <td align="right">     37485.9</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23083.67</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     14.6865</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00757014</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757014</td>
    <td align="right">     48.9581</td>
    <td align="right">     5419.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23083.667</td>
    <td align="right">   23083.667</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.609488</td>
    <td align="right">  0.73366426</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    23083.67</td>
    <td align="right">    23083.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.73366426</td>
    <td align="right">    0.609488</td>
    <td align="right">       18.69</td>
    <td align="right">       13.36</td>
    <td align="right">  0.00737745</td>
    <td align="right">     37485.9</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23083.67</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     14.6865</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00757014</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757014</td>
    <td align="right">     48.9581</td>
    <td align="right">     5419.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 39KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12643.615</td>
    <td align="right">   10120.927</td>
    <td align="right">    0.723959</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.9076</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.723959</td>
    <td align="right">  0.87145638</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">    12805.24</td>
    <td align="right">    11325.47</td>
    <td align="right">      0.9874</td>
    <td align="right">  0.87145638</td>
    <td align="right">    0.723959</td>
    <td align="right">       24.60</td>
    <td align="right">       17.16</td>
    <td align="right">  0.00918132</td>
    <td align="right">     48105.1</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33369.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     811.201</td>
    <td align="right">    11994.04</td>
    <td align="right">       28.90</td>
    <td align="right">  0.01087001</td>
    <td align="right">       19.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     12.3643</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00894307</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00894307</td>
    <td align="right">     48.0959</td>
    <td align="right">     8110.72</td>
    <td align="right">        0.00</td>
    <td align="right">    12635.66</td>
    <td align="right">    10160.96</td>
    <td align="right">  0.83695412</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.80</td>
    <td align="right">       14.35</td>
    <td align="right">  0.01001961</td>
    <td align="right">     40210.5</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   27770.510</td>
    <td align="right">   27770.510</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.723959</td>
    <td align="right">  0.87145638</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    27770.51</td>
    <td align="right">    27770.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.87145638</td>
    <td align="right">    0.723959</td>
    <td align="right">       18.29</td>
    <td align="right">       13.24</td>
    <td align="right">  0.00741433</td>
    <td align="right">     37170.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    27770.51</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     12.3643</td>
    <td align="right">       19.87</td>
    <td align="right">  0.00757746</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757746</td>
    <td align="right">     49.0033</td>
    <td align="right">     7219.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   27770.510</td>
    <td align="right">   27770.510</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.723959</td>
    <td align="right">  0.87145638</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    27770.51</td>
    <td align="right">    27770.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.87145638</td>
    <td align="right">    0.723959</td>
    <td align="right">       18.29</td>
    <td align="right">       13.24</td>
    <td align="right">  0.00741433</td>
    <td align="right">     37170.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    27770.51</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     12.3643</td>
    <td align="right">       19.87</td>
    <td align="right">  0.00757746</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757746</td>
    <td align="right">     49.0033</td>
    <td align="right">     7219.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13098.460</td>
    <td align="right">   10483.099</td>
    <td align="right">    0.762600</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.7561</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.762600</td>
    <td align="right">  0.91797077</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">    13277.53</td>
    <td align="right">    11902.88</td>
    <td align="right">      0.9865</td>
    <td align="right">  0.91797077</td>
    <td align="right">    0.762600</td>
    <td align="right">       24.55</td>
    <td align="right">       17.07</td>
    <td align="right">  0.00909983</td>
    <td align="right">     47844.4</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33369.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     854.500</td>
    <td align="right">    12423.03</td>
    <td align="right">       28.72</td>
    <td align="right">  0.01087002</td>
    <td align="right">       19.84</td>
    <td align="right">  0.08951226</td>
    <td align="right">     11.7378</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886442</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886442</td>
    <td align="right">     47.6781</td>
    <td align="right">     8787.14</td>
    <td align="right">        0.00</td>
    <td align="right">    13090.22</td>
    <td align="right">    10525.39</td>
    <td align="right">  0.88162694</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.00</td>
    <td align="right">       14.45</td>
    <td align="right">  0.01003827</td>
    <td align="right">     40459.9</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28508.741</td>
    <td align="right">   28508.741</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.762600</td>
    <td align="right">  0.91797077</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    28508.74</td>
    <td align="right">    28508.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.91797077</td>
    <td align="right">    0.762600</td>
    <td align="right">       19.09</td>
    <td align="right">       13.60</td>
    <td align="right">  0.00746488</td>
    <td align="right">     38120.5</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    28508.74</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     11.7378</td>
    <td align="right">       20.69</td>
    <td align="right">  0.00762537</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762537</td>
    <td align="right">     49.3099</td>
    <td align="right">     4383.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28508.741</td>
    <td align="right">   28508.741</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.762600</td>
    <td align="right">  0.91797077</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    28508.74</td>
    <td align="right">    28508.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.91797077</td>
    <td align="right">    0.762600</td>
    <td align="right">       19.09</td>
    <td align="right">       13.60</td>
    <td align="right">  0.00746488</td>
    <td align="right">     38120.5</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    28508.74</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">     11.7378</td>
    <td align="right">       20.69</td>
    <td align="right">  0.00762537</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762537</td>
    <td align="right">     49.3099</td>
    <td align="right">     4383.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16222.349</td>
    <td align="right">   12980.611</td>
    <td align="right">    0.965367</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.5894</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.965367</td>
    <td align="right">  1.16204847</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">    16487.63</td>
    <td align="right">    15000.94</td>
    <td align="right">      0.9839</td>
    <td align="right">  1.16204847</td>
    <td align="right">    0.965367</td>
    <td align="right">       24.44</td>
    <td align="right">       16.96</td>
    <td align="right">  0.00901016</td>
    <td align="right">     47497.1</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33380.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1069.196</td>
    <td align="right">    15418.44</td>
    <td align="right">       28.72</td>
    <td align="right">  0.01087002</td>
    <td align="right">       19.84</td>
    <td align="right">  0.08951226</td>
    <td align="right">      9.2724</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00882008</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00882008</td>
    <td align="right">     47.4433</td>
    <td align="right">    11180.69</td>
    <td align="right">        0.00</td>
    <td align="right">    16212.15</td>
    <td align="right">    13032.59</td>
    <td align="right">  1.11604124</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.26</td>
    <td align="right">       14.56</td>
    <td align="right">  0.01006189</td>
    <td align="right">     40781.2</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35703.493</td>
    <td align="right">   35703.493</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.965367</td>
    <td align="right">  1.16204847</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    35703.49</td>
    <td align="right">    35703.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.16204847</td>
    <td align="right">    0.965367</td>
    <td align="right">       19.42</td>
    <td align="right">       13.72</td>
    <td align="right">  0.00744953</td>
    <td align="right">     38417.8</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    35703.49</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">      9.2724</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00757130</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757130</td>
    <td align="right">     48.9655</td>
    <td align="right">     5438.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35703.493</td>
    <td align="right">   35703.493</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.965367</td>
    <td align="right">  1.16204847</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    35703.49</td>
    <td align="right">    35703.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.16204847</td>
    <td align="right">    0.965367</td>
    <td align="right">       19.42</td>
    <td align="right">       13.72</td>
    <td align="right">  0.00744953</td>
    <td align="right">     38417.8</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    35703.49</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">      9.2724</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00757130</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757130</td>
    <td align="right">     48.9655</td>
    <td align="right">     5438.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19147.206</td>
    <td align="right">   15330.311</td>
    <td align="right">    1.156683</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00046</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.4697</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.156683</td>
    <td align="right">  1.39234259</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">    19489.35</td>
    <td align="right">    17927.72</td>
    <td align="right">      0.9824</td>
    <td align="right">  1.39234259</td>
    <td align="right">    1.156683</td>
    <td align="right">       24.36</td>
    <td align="right">       16.87</td>
    <td align="right">  0.00894572</td>
    <td align="right">     47254.2</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33380.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1281.089</td>
    <td align="right">    18208.26</td>
    <td align="right">       28.65</td>
    <td align="right">  0.01087002</td>
    <td align="right">       19.82</td>
    <td align="right">  0.08951226</td>
    <td align="right">      7.7387</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00878432</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00878432</td>
    <td align="right">     47.2538</td>
    <td align="right">    13302.50</td>
    <td align="right">        0.00</td>
    <td align="right">    19135.16</td>
    <td align="right">    15389.37</td>
    <td align="right">  1.33721767</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.42</td>
    <td align="right">       14.64</td>
    <td align="right">  0.01008062</td>
    <td align="right">     40998.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   43543.713</td>
    <td align="right">   43543.713</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.156683</td>
    <td align="right">  1.39234259</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    43543.71</td>
    <td align="right">    43543.71</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.39234259</td>
    <td align="right">    1.156683</td>
    <td align="right">       18.88</td>
    <td align="right">       13.53</td>
    <td align="right">  0.00747771</td>
    <td align="right">     37932.6</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    43543.71</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">      7.7387</td>
    <td align="right">       19.87</td>
    <td align="right">  0.00758001</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758001</td>
    <td align="right">     49.0196</td>
    <td align="right">     7236.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   43543.713</td>
    <td align="right">   43543.713</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.156683</td>
    <td align="right">  1.39234259</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    43543.71</td>
    <td align="right">    43543.71</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.39234259</td>
    <td align="right">    1.156683</td>
    <td align="right">       18.88</td>
    <td align="right">       13.53</td>
    <td align="right">  0.00747771</td>
    <td align="right">     37932.6</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    43543.71</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.08951226</td>
    <td align="right">      7.7387</td>
    <td align="right">       19.87</td>
    <td align="right">  0.00758001</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758001</td>
    <td align="right">     49.0196</td>
    <td align="right">     7236.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 38KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10341.995</td>
    <td align="right">    8283.075</td>
    <td align="right">    0.570826</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.8076</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.570826</td>
    <td align="right">  0.68712481</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">    10272.36</td>
    <td align="right">     8350.58</td>
    <td align="right">      1.0068</td>
    <td align="right">  0.68712481</td>
    <td align="right">    0.570826</td>
    <td align="right">       24.23</td>
    <td align="right">       17.43</td>
    <td align="right">  0.00966545</td>
    <td align="right">     48950.8</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33370.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     639.615</td>
    <td align="right">     9632.75</td>
    <td align="right">       26.30</td>
    <td align="right">  0.01591034</td>
    <td align="right">       22.70</td>
    <td align="right">  0.05666618</td>
    <td align="right">      9.9270</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00897720</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00897720</td>
    <td align="right">     48.2781</td>
    <td align="right">     6841.77</td>
    <td align="right">        0.00</td>
    <td align="right">    10335.49</td>
    <td align="right">     8315.50</td>
    <td align="right">  0.65992051</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.35</td>
    <td align="right">       14.14</td>
    <td align="right">  0.00997877</td>
    <td align="right">     39646.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   21170.512</td>
    <td align="right">   21170.512</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.570826</td>
    <td align="right">  0.68712481</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    21170.51</td>
    <td align="right">    21170.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.68712481</td>
    <td align="right">    0.570826</td>
    <td align="right">       19.34</td>
    <td align="right">       13.72</td>
    <td align="right">  0.00748870</td>
    <td align="right">     38430.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    21170.51</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">      9.9270</td>
    <td align="right">       20.69</td>
    <td align="right">  0.00762433</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762433</td>
    <td align="right">     49.3033</td>
    <td align="right">     2934.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   21170.512</td>
    <td align="right">   21170.512</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.570826</td>
    <td align="right">  0.68712481</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    21170.51</td>
    <td align="right">    21170.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.68712481</td>
    <td align="right">    0.570826</td>
    <td align="right">       19.34</td>
    <td align="right">       13.72</td>
    <td align="right">  0.00748870</td>
    <td align="right">     38430.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    21170.51</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">      9.9270</td>
    <td align="right">       20.69</td>
    <td align="right">  0.00762433</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00762433</td>
    <td align="right">     49.3033</td>
    <td align="right">     2934.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13009.804</td>
    <td align="right">   10414.532</td>
    <td align="right">    0.740730</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.4521</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.740730</td>
    <td align="right">  0.89164420</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">    12970.89</td>
    <td align="right">    10870.87</td>
    <td align="right">      1.0030</td>
    <td align="right">  0.89164420</td>
    <td align="right">    0.740730</td>
    <td align="right">       24.17</td>
    <td align="right">       17.25</td>
    <td align="right">  0.00947422</td>
    <td align="right">     48409.8</td>
    <td align="right">       11.87</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33370.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     829.993</td>
    <td align="right">    12140.89</td>
    <td align="right">       26.30</td>
    <td align="right">  0.01591034</td>
    <td align="right">       22.70</td>
    <td align="right">  0.05666618</td>
    <td align="right">      7.6500</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00894107</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00894107</td>
    <td align="right">     48.0897</td>
    <td align="right">     8877.79</td>
    <td align="right">        0.00</td>
    <td align="right">    13001.62</td>
    <td align="right">    10455.25</td>
    <td align="right">  0.85634268</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.74</td>
    <td align="right">       14.32</td>
    <td align="right">  0.01001305</td>
    <td align="right">     40125.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   27199.320</td>
    <td align="right">   27199.320</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.740730</td>
    <td align="right">  0.89164420</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    27199.32</td>
    <td align="right">    27199.32</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.89164420</td>
    <td align="right">    0.740730</td>
    <td align="right">       19.64</td>
    <td align="right">       13.82</td>
    <td align="right">  0.00747182</td>
    <td align="right">     38697.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    27199.32</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">      7.6500</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00757236</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757236</td>
    <td align="right">     48.9725</td>
    <td align="right">     3627.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   27199.320</td>
    <td align="right">   27199.320</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.740730</td>
    <td align="right">  0.89164420</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">    27199.32</td>
    <td align="right">    27199.32</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.89164420</td>
    <td align="right">    0.740730</td>
    <td align="right">       19.64</td>
    <td align="right">       13.82</td>
    <td align="right">  0.00747182</td>
    <td align="right">     38697.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    27199.32</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">      7.6500</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00757236</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00757236</td>
    <td align="right">     48.9725</td>
    <td align="right">     3627.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 51KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15564.262</td>
    <td align="right">   12464.406</td>
    <td align="right">    0.907451</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.1941</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.907451</td>
    <td align="right">  1.09233256</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">    15559.86</td>
    <td align="right">    13343.63</td>
    <td align="right">      1.0003</td>
    <td align="right">  1.09233256</td>
    <td align="right">    0.907451</td>
    <td align="right">       24.14</td>
    <td align="right">       17.13</td>
    <td align="right">  0.00933545</td>
    <td align="right">     48023.1</td>
    <td align="right">       11.88</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33380.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1005.051</td>
    <td align="right">    14554.81</td>
    <td align="right">       26.30</td>
    <td align="right">  0.01591034</td>
    <td align="right">       22.70</td>
    <td align="right">  0.05666618</td>
    <td align="right">      6.2445</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889754</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889754</td>
    <td align="right">     47.8596</td>
    <td align="right">    10875.68</td>
    <td align="right">        0.00</td>
    <td align="right">    15554.47</td>
    <td align="right">    12514.44</td>
    <td align="right">  1.04908548</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.01</td>
    <td align="right">       14.45</td>
    <td align="right">  0.01004275</td>
    <td align="right">     40481.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   33893.321</td>
    <td align="right">   33893.321</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.907451</td>
    <td align="right">  1.09233256</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    33893.32</td>
    <td align="right">    33893.32</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.09233256</td>
    <td align="right">    0.907451</td>
    <td align="right">       19.12</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00750488</td>
    <td align="right">     38250.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    33893.32</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">      6.2445</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00758792</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758792</td>
    <td align="right">     49.0702</td>
    <td align="right">     4777.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   33893.321</td>
    <td align="right">   33893.321</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2037</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.907451</td>
    <td align="right">  1.09233256</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN DIEGO LINDBERGH FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    33893.32</td>
    <td align="right">    33893.32</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.09233256</td>
    <td align="right">    0.907451</td>
    <td align="right">       19.12</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00750488</td>
    <td align="right">     38250.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.94</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    33893.32</td>
    <td align="right">        7.10</td>
    <td align="right">  0.00625810</td>
    <td align="right">        7.10</td>
    <td align="right">  0.05666618</td>
    <td align="right">      6.2445</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00758792</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00758792</td>
    <td align="right">     49.0702</td>
    <td align="right">     4777.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:33:38</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.42</td>
    <td align="right">        1.51</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.42</td>
    <td align="right">        2.18</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.42</td>
    <td align="right">        2.30</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.09</td>
    <td align="right">        1.16</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">     1696.25</td>
    <td align="right">     3146.75</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">     3576.50</td>
    <td align="right">     1145.75</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">     4021.00</td>
    <td align="right">     1045.50</td>
    <td align="right">      155.50</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     3126.00</td>
    <td align="right">     1788.25</td>
    <td align="right">      188.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">     4537.25</td>
    <td align="right">      797.75</td>
    <td align="right">      333.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     4365.25</td>
    <td align="right">     1435.75</td>
    <td align="right">      645.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     2142.50</td>
    <td align="right">     3011.00</td>
    <td align="right">       96.25</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     3272.25</td>
    <td align="right">     1681.25</td>
    <td align="right">      154.50</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     3637.25</td>
    <td align="right">     1708.00</td>
    <td align="right">      329.25</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     3950.00</td>
    <td align="right">     1159.00</td>
    <td align="right">      256.25</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     5334.00</td>
    <td align="right">      734.50</td>
    <td align="right">      565.50</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     4387.00</td>
    <td align="right">     1862.50</td>
    <td align="right">     1001.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     3262.00</td>
    <td align="right">     1954.50</td>
    <td align="right">      239.25</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">     4455.25</td>
    <td align="right">     1210.25</td>
    <td align="right">      565.75</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     4318.00</td>
    <td align="right">     1794.50</td>
    <td align="right">      942.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5665.25</td>
    <td align="right">     4494.25</td>
    <td align="right">     1844.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">      516.25</td>
    <td align="right">        0.00</td>
    <td align="right">      516.25</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">      670.25</td>
    <td align="right">        0.00</td>
    <td align="right">      535.50</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">      722.25</td>
    <td align="right">        0.00</td>
    <td align="right">      561.25</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">      570.75</td>
    <td align="right">        0.00</td>
    <td align="right">      554.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">      864.50</td>
    <td align="right">        0.00</td>
    <td align="right">      719.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        1.00</td>
    <td align="right">      804.25</td>
    <td align="right">        1.00</td>
    <td align="right">      715.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.75</td>
    <td align="right">      309.50</td>
    <td align="right">        0.75</td>
    <td align="right">      305.25</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">      691.25</td>
    <td align="right">        0.00</td>
    <td align="right">      618.75</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        5.25</td>
    <td align="right">      639.75</td>
    <td align="right">        5.25</td>
    <td align="right">      598.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">      769.75</td>
    <td align="right">        0.00</td>
    <td align="right">      748.75</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">     1166.00</td>
    <td align="right">        0.00</td>
    <td align="right">      904.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.25</td>
    <td align="right">      912.00</td>
    <td align="right">        0.25</td>
    <td align="right">      799.25</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">      708.50</td>
    <td align="right">        0.00</td>
    <td align="right">      636.75</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">     1263.25</td>
    <td align="right">        0.00</td>
    <td align="right">      841.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        1.00</td>
    <td align="right">      994.00</td>
    <td align="right">        1.00</td>
    <td align="right">      822.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        6.75</td>
    <td align="right">     2779.25</td>
    <td align="right">        6.75</td>
    <td align="right">     2044.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:33:38</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       22.99</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.488</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">       22.99</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.911</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">       22.99</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.914</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.247</td>
    <td align="right">       0.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.278</td>
    <td align="right">       0.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.271</td>
    <td align="right">       0.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.229</td>
    <td align="right">       0.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.254</td>
    <td align="right">       0.154</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.256</td>
    <td align="right">       0.182</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.267</td>
    <td align="right">       0.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.291</td>
    <td align="right">       0.154</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       2.173</td>
    <td align="right">       0.182</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.259</td>
    <td align="right">       0.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.285</td>
    <td align="right">       0.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.277</td>
    <td align="right">       0.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       22.99</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">       22.99</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">       22.99</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:33:38</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          60</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:33:38</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1523.30</td>
    <td align="right">    11040.36</td>
    <td align="right">14-MAY-17:30</td>
    <td align="right">   128656.25</td>
    <td align="right">11-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      929.08</td>
    <td align="right">    11018.54</td>
    <td align="right">16-APR-17:15</td>
    <td align="right">    68635.76</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      197.01</td>
    <td align="right">     2266.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13552.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      335.87</td>
    <td align="right">     1497.40</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    34131.84</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       79.88</td>
    <td align="right">      374.41</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     6739.31</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      335.87</td>
    <td align="right">     1497.40</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    34131.84</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      197.01</td>
    <td align="right">     2266.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13552.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">       79.88</td>
    <td align="right">      374.41</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     6739.31</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      197.01</td>
    <td align="right">     2266.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13552.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">       79.88</td>
    <td align="right">      374.41</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     6739.31</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       21.86</td>
    <td align="right">      272.33</td>
    <td align="right">16-APR-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        6.24</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">      898.96</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       21.86</td>
    <td align="right">      272.33</td>
    <td align="right">16-APR-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        6.23</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">      898.96</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       21.86</td>
    <td align="right">      272.33</td>
    <td align="right">16-APR-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        6.23</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">      898.96</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       34.50</td>
    <td align="right">      430.64</td>
    <td align="right">26-MAR-17:15</td>
    <td align="right">     2855.54</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        9.82</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1420.03</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       34.50</td>
    <td align="right">      430.64</td>
    <td align="right">26-MAR-17:15</td>
    <td align="right">     2855.54</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        9.82</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1420.03</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       34.50</td>
    <td align="right">      430.64</td>
    <td align="right">26-MAR-17:15</td>
    <td align="right">     2855.54</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        9.82</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1420.03</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       34.56</td>
    <td align="right">      430.64</td>
    <td align="right">26-MAR-17:15</td>
    <td align="right">     2855.54</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        9.88</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">     1420.03</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       34.55</td>
    <td align="right">      430.64</td>
    <td align="right">26-MAR-17:15</td>
    <td align="right">     2855.54</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        9.87</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">     1420.03</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       34.55</td>
    <td align="right">      430.64</td>
    <td align="right">26-MAR-17:15</td>
    <td align="right">     2855.54</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        9.87</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">     1420.03</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       21.77</td>
    <td align="right">      272.33</td>
    <td align="right">12-MAR-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        6.15</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">      898.96</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       21.76</td>
    <td align="right">      272.33</td>
    <td align="right">12-MAR-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        6.14</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">      898.96</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       21.76</td>
    <td align="right">      272.33</td>
    <td align="right">12-MAR-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        6.14</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">      898.96</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      593.21</td>
    <td align="right">     9282.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34503.92</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      117.13</td>
    <td align="right">     1832.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6812.77</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      593.21</td>
    <td align="right">     9282.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34503.92</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      117.13</td>
    <td align="right">     1832.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6812.77</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      117.13</td>
    <td align="right">     1832.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6812.77</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Facility</td>
    <td align="right">       26.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    39522.22</td>
    <td align="right">12-DEC-11:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Plant</td>
    <td align="right">       26.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    39522.22</td>
    <td align="right">12-DEC-11:45</td>
  </tr>
  <tr>
    <td align="right">PowerConversion:ElectricityProduced</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.94</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">DCtoACInverter Ancillary:Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1498.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">   128114.61</td>
    <td align="right">11-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1498.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">   128114.61</td>
    <td align="right">11-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1498.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">   128114.61</td>
    <td align="right">11-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        1.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23977.15</td>
    <td align="right">26-NOV-11:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        1.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23977.15</td>
    <td align="right">26-NOV-11:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        1.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23977.15</td>
    <td align="right">26-NOV-11:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1496.72</td>
    <td align="right">   -23977.15</td>
    <td align="right">26-NOV-11:15</td>
    <td align="right">   128114.61</td>
    <td align="right">11-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1496.72</td>
    <td align="right">   -23977.15</td>
    <td align="right">26-NOV-11:15</td>
    <td align="right">   128114.61</td>
    <td align="right">11-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1496.72</td>
    <td align="right">   -23977.15</td>
    <td align="right">26-NOV-11:15</td>
    <td align="right">   128114.61</td>
    <td align="right">11-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic:ElectricityProduced</td>
    <td align="right">       26.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    39522.22</td>
    <td align="right">12-DEC-11:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      490.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    67196.28</td>
    <td align="right">11-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      243.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16893.29</td>
    <td align="right">03-JUN-15:45</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      243.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16893.29</td>
    <td align="right">03-JUN-15:45</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      103.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     7921.50</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      103.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     7921.50</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        3.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1064.41</td>
    <td align="right">30-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      244.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    49238.58</td>
    <td align="right">11-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.94</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.94</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">       92.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26708.10</td>
    <td align="right">22-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       89.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8351.14</td>
    <td align="right">31-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       89.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8351.14</td>
    <td align="right">31-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Gas</td>
    <td align="right">       89.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8351.14</td>
    <td align="right">31-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21656.87</td>
    <td align="right">22-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21656.87</td>
    <td align="right">22-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4307.17</td>
    <td align="right">01-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4307.17</td>
    <td align="right">01-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4307.17</td>
    <td align="right">01-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     2190.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   365748.17</td>
    <td align="right">11-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1099.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   145836.09</td>
    <td align="right">11-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       83.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16509.50</td>
    <td align="right">06-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        5.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11662.03</td>
    <td align="right">23-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1810.27</td>
    <td align="right">07-AUG-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1093.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   145836.09</td>
    <td align="right">11-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       83.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16509.50</td>
    <td align="right">06-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      178.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27582.92</td>
    <td align="right">24-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4392.75</td>
    <td align="right">11-JUL-05:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      177.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27582.92</td>
    <td align="right">24-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      209.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27853.59</td>
    <td align="right">30-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4681.65</td>
    <td align="right">11-JUL-05:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      209.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27853.59</td>
    <td align="right">30-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       27.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8241.75</td>
    <td align="right">05-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      550.75</td>
    <td align="right">12-AUG-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       27.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8241.75</td>
    <td align="right">05-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       45.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9872.28</td>
    <td align="right">25-SEP-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      904.14</td>
    <td align="right">16-APR-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       45.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9872.28</td>
    <td align="right">25-SEP-07:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       55.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12837.13</td>
    <td align="right">05-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1403.24</td>
    <td align="right">22-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       54.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12837.13</td>
    <td align="right">05-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4548.52</td>
    <td align="right">11-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2350.08</td>
    <td align="right">23-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4548.52</td>
    <td align="right">11-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       34.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6232.15</td>
    <td align="right">02-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1545.55</td>
    <td align="right">23-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       34.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6232.15</td>
    <td align="right">02-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       47.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7994.46</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3901.40</td>
    <td align="right">23-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       46.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7994.46</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       56.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11433.87</td>
    <td align="right">23-DEC-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      628.32</td>
    <td align="right">12-AUG-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       56.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11433.87</td>
    <td align="right">23-DEC-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       89.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14493.42</td>
    <td align="right">18-JAN-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      941.73</td>
    <td align="right">14-AUG-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       89.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14493.42</td>
    <td align="right">18-JAN-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">      109.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19484.94</td>
    <td align="right">08-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2052.51</td>
    <td align="right">22-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">      109.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19484.94</td>
    <td align="right">08-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       31.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8222.27</td>
    <td align="right">29-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      691.39</td>
    <td align="right">22-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       31.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8222.27</td>
    <td align="right">29-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       50.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10556.78</td>
    <td align="right">01-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      657.94</td>
    <td align="right">02-AUG-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       50.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10556.78</td>
    <td align="right">01-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       60.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13383.03</td>
    <td align="right">01-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2004.49</td>
    <td align="right">23-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       60.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13383.03</td>
    <td align="right">01-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4307.17</td>
    <td align="right">01-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4307.17</td>
    <td align="right">01-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4307.17</td>
    <td align="right">01-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1055.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   217737.94</td>
    <td align="right">11-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">        2.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18685.86</td>
    <td align="right">22-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">       13.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12193.50</td>
    <td align="right">07-AUG-10:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     1036.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   207397.53</td>
