    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35383.27</td>
    <td align="right">    25059.34</td>
    <td align="right">    10323.93</td>
    <td align="right">        0.71</td>
    <td align="right">        3.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 153KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    47862.31</td>
    <td align="right">    35428.32</td>
    <td align="right">    12433.99</td>
    <td align="right">        0.74</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 184KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57955.14</td>
    <td align="right">    44036.87</td>
    <td align="right">    13918.27</td>
    <td align="right">        0.76</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11299.27</td>
    <td align="right">     9046.82</td>
    <td align="right">     2252.45</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13905.95</td>
    <td align="right">    11133.87</td>
    <td align="right">     2772.08</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16842.45</td>
    <td align="right">    13485.00</td>
    <td align="right">     3357.45</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14523.51</td>
    <td align="right">    11157.34</td>
    <td align="right">     3366.18</td>
    <td align="right">        0.77</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 61KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18826.85</td>
    <td align="right">    14753.78</td>
    <td align="right">     4073.07</td>
    <td align="right">        0.78</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22715.01</td>
    <td align="right">    18000.57</td>
    <td align="right">     4714.43</td>
    <td align="right">        0.79</td>
    <td align="right">        3.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14603.92</td>
    <td align="right">    11224.54</td>
    <td align="right">     3379.38</td>
    <td align="right">        0.77</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 62KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18402.80</td>
    <td align="right">    14500.89</td>
    <td align="right">     3901.91</td>
    <td align="right">        0.79</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 74KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22550.40</td>
    <td align="right">    18006.70</td>
    <td align="right">     4543.70</td>
    <td align="right">        0.80</td>
    <td align="right">        3.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10644.47</td>
    <td align="right">     8351.12</td>
    <td align="right">     2293.35</td>
    <td align="right">        0.78</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 57KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13348.69</td>
    <td align="right">    10610.60</td>
    <td align="right">     2738.08</td>
    <td align="right">        0.79</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 68KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15738.21</td>
    <td align="right">    12597.85</td>
    <td align="right">     3140.36</td>
    <td align="right">        0.80</td>
    <td align="right">        3.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     34222.5</td>
    <td align="right">        3.27</td>
    <td align="right">       11.17</td>
    <td align="right">       11.10</td>
    <td align="right">       11.37</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 153KBTU/HR 10.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     46134.2</td>
    <td align="right">        3.18</td>
    <td align="right">       10.84</td>
    <td align="right">       10.76</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 184KBTU/HR 10.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     55747.5</td>
    <td align="right">        3.15</td>
    <td align="right">       10.74</td>
    <td align="right">       10.66</td>
    <td align="right">       10.81</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10764.3</td>
    <td align="right">        3.29</td>
    <td align="right">       11.22</td>
    <td align="right">       11.10</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     13247.6</td>
    <td align="right">        3.29</td>
    <td align="right">       11.22</td>
    <td align="right">       11.10</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16045.1</td>
    <td align="right">        3.29</td>
    <td align="right">       11.22</td>
    <td align="right">       11.10</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     13958.5</td>
    <td align="right">        3.42</td>
    <td align="right">       11.66</td>
    <td align="right">       11.56</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 61KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     18067.1</td>
    <td align="right">        3.39</td>
    <td align="right">       11.58</td>
    <td align="right">       11.48</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     21778.7</td>
    <td align="right">        3.15</td>
    <td align="right">       10.76</td>
    <td align="right">       10.67</td>
    <td align="right">       10.74</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     14035.1</td>
    <td align="right">        3.42</td>
    <td align="right">       11.66</td>
    <td align="right">       11.56</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 62KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     17652.4</td>
    <td align="right">        3.39</td>
    <td align="right">       11.56</td>
    <td align="right">       11.45</td>
    <td align="right">       11.46</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 74KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     21606.4</td>
    <td align="right">        3.15</td>
    <td align="right">       10.73</td>
    <td align="right">       10.64</td>
    <td align="right">       10.70</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10213.7</td>
    <td align="right">        3.39</td>
    <td align="right">       11.58</td>
    <td align="right">       11.47</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 57KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12794.3</td>
    <td align="right">        3.38</td>
    <td align="right">       11.52</td>
    <td align="right">       11.41</td>
    <td align="right">       11.40</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 68KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15077.5</td>
    <td align="right">        3.14</td>
    <td align="right">       10.73</td>
    <td align="right">       10.64</td>
    <td align="right">       10.69</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 153KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 184KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 61KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 62KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 74KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 57KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 68KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55242.59</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55242.59</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78847.83</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78847.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   101913.45</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   101913.45</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23284.88</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23284.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28646.45</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28646.45</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35324.01</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35324.01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25064.93</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25064.93</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33383.73</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33383.73</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41753.03</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41753.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25224.67</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25224.67</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32996.04</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32996.04</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42094.81</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42094.81</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18895.65</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18895.65</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24225.09</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24225.09</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29374.26</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29374.26</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        1.47</td>
    <td align="right">     1630.57</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.31</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">      622.72</td>
    <td align="right">        2.20</td>
    <td align="right">     2350.48</td>
    <td align="right">     1070.43</td>
    <td align="right">        1.00</td>
    <td align="right">        1.29</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">      622.72</td>
    <td align="right">        2.81</td>
    <td align="right">     3005.46</td>
    <td align="right">     1070.43</td>
    <td align="right">        1.00</td>
    <td align="right">        1.26</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.68</td>
    <td align="right">      764.85</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.48</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.84</td>
    <td align="right">      930.41</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.44</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        1.02</td>
    <td align="right">     1126.88</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.38</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.72</td>
    <td align="right">      805.46</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.97</td>
    <td align="right">     1071.22</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.40</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        1.19</td>
    <td align="right">     1320.54</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.35</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.72</td>
    <td align="right">      810.92</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.46</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.96</td>
    <td align="right">     1058.19</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.40</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        1.20</td>
    <td align="right">     1331.72</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.35</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.55</td>
    <td align="right">      607.39</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.58</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.71</td>
    <td align="right">      781.93</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.84</td>
    <td align="right">      932.16</td>
    <td align="right">     1107.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.44</td>
    <td align="right">General</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29890.67</td>
    <td align="right">    0.000054</td>
    <td align="right">        2.94</td>
    <td align="right">    54744.82</td>
    <td align="right">        0.70</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">40GAL NATURALGAS WATER HEATER - 31KBTU/HR 0.82 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">     8946.39</td>
    <td align="right">        0.82</td>
    <td align="right">        0.83</td>
    <td align="right">        0.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:26:00</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">    19472.41</td>
    <td align="right">    22393.27</td>
    <td align="right">       22.76</td>
    <td align="right">       1.363</td>
    <td align="right">       1.567</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       25.84</td>
    <td align="right">     0.01033</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">    28646.11</td>
    <td align="right">    32943.03</td>
    <td align="right">       33.48</td>
    <td align="right">       2.000</td>
    <td align="right">       2.300</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       25.84</td>
    <td align="right">     0.01033</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">    31300.44</td>
    <td align="right">    35995.50</td>
    <td align="right">       36.59</td>
    <td align="right">       2.441</td>
    <td align="right">       2.808</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       43.86</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     7609.37</td>
    <td align="right">     8750.78</td>
    <td align="right">       66.68</td>
    <td align="right">       0.594</td>
    <td align="right">       0.683</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       28.97</td>
    <td align="right">     0.01033</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">     9364.90</td>
    <td align="right">    10769.63</td>
    <td align="right">       82.07</td>
    <td align="right">       0.730</td>
    <td align="right">       0.840</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00872</td>
    <td align="right">       28.97</td>
    <td align="right">     0.01033</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">    11342.57</td>
    <td align="right">    13043.96</td>
    <td align="right">       99.40</td>
    <td align="right">       0.885</td>
    <td align="right">       1.017</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       28.97</td>
    <td align="right">     0.01033</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8014.42</td>
    <td align="right">     9216.58</td>
    <td align="right">       44.46</td>
    <td align="right">       0.625</td>
    <td align="right">       0.719</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       43.59</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">    10783.68</td>
    <td align="right">    12401.23</td>
    <td align="right">       59.82</td>
    <td align="right">       0.841</td>
    <td align="right">       0.967</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00853</td>
    <td align="right">       43.59</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">    13293.82</td>
    <td align="right">    15287.89</td>
    <td align="right">       73.75</td>
    <td align="right">       1.037</td>
    <td align="right">       1.192</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00849</td>
    <td align="right">       44.20</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8068.75</td>
    <td align="right">     9279.06</td>
    <td align="right">       44.76</td>
    <td align="right">       0.629</td>
    <td align="right">       0.724</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       44.20</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">    10652.59</td>
    <td align="right">    12250.47</td>
    <td align="right">       59.10</td>
    <td align="right">       0.831</td>
    <td align="right">       0.955</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00853</td>
    <td align="right">       43.69</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">    13406.38</td>
    <td align="right">    15417.33</td>
    <td align="right">       74.37</td>
    <td align="right">       1.046</td>
    <td align="right">       1.202</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00849</td>
    <td align="right">       43.53</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     6114.23</td>
    <td align="right">     7031.36</td>
    <td align="right">       53.58</td>
    <td align="right">       0.477</td>
    <td align="right">       0.548</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00859</td>
    <td align="right">       43.59</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">     7871.49</td>
    <td align="right">     9052.21</td>
    <td align="right">       68.98</td>
    <td align="right">       0.614</td>
    <td align="right">       0.706</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00852</td>
    <td align="right">       43.59</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     9384.03</td>
    <td align="right">    10791.63</td>
    <td align="right">       82.23</td>
    <td align="right">       0.732</td>
    <td align="right">       0.842</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00849</td>
    <td align="right">       43.80</td>
    <td align="right">     0.00412</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">     6408.80</td>
    <td align="right">     8011.00</td>
    <td align="right">        8.14</td>
    <td align="right">       0.191</td>
    <td align="right">       0.425</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">     7870.14</td>
    <td align="right">     9837.68</td>
    <td align="right">       10.00</td>
    <td align="right">       0.235</td>
    <td align="right">       0.425</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">    14842.31</td>
    <td align="right">    18552.89</td>
    <td align="right">       18.86</td>
    <td align="right">       0.426</td>
    <td align="right">       0.532</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     2591.74</td>
    <td align="right">     3239.67</td>
    <td align="right">       24.69</td>
    <td align="right">       0.078</td>
    <td align="right">       0.097</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00756</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">     3245.15</td>
    <td align="right">     4056.44</td>
    <td align="right">       30.91</td>
    <td align="right">       0.097</td>
    <td align="right">       0.121</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00747</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     4620.65</td>
    <td align="right">     5775.81</td>
    <td align="right">       44.01</td>
    <td align="right">       0.133</td>
    <td align="right">       0.166</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00751</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     3865.94</td>
    <td align="right">     4832.42</td>
    <td align="right">       23.31</td>
    <td align="right">       0.116</td>
    <td align="right">       0.145</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00756</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     4849.34</td>
    <td align="right">     6061.67</td>
    <td align="right">       29.24</td>
    <td align="right">       0.145</td>
    <td align="right">       0.181</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00746</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     6983.38</td>
    <td align="right">     8729.22</td>
    <td align="right">       42.11</td>
    <td align="right">       0.201</td>
    <td align="right">       0.251</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00750</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     3870.59</td>
    <td align="right">     4838.24</td>
    <td align="right">       23.34</td>
    <td align="right">       0.116</td>
    <td align="right">       0.145</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00756</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     4859.14</td>
    <td align="right">     6073.92</td>
    <td align="right">       29.30</td>
    <td align="right">       0.145</td>
    <td align="right">       0.181</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00746</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     6992.93</td>
    <td align="right">     8741.16</td>
    <td align="right">       42.17</td>
    <td align="right">       0.201</td>
    <td align="right">       0.251</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00750</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     2588.40</td>
    <td align="right">     3235.50</td>
    <td align="right">       24.65</td>
    <td align="right">       0.078</td>
    <td align="right">       0.097</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00756</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">     3239.01</td>
    <td align="right">     4048.76</td>
    <td align="right">       30.85</td>
    <td align="right">       0.097</td>
    <td align="right">       0.121</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00747</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     4614.17</td>
    <td align="right">     5767.71</td>
    <td align="right">       43.95</td>
    <td align="right">       0.133</td>
    <td align="right">       0.166</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00751</td>
    <td align="right">        5.90</td>
    <td align="right">     0.00619</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        1.47</td>
    <td align="right">        1.47</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">      1.4722</td>
    <td align="right">      0.4248</td>
    <td align="right">      1.4722</td>
    <td align="right">      0.2886</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">        2.20</td>
    <td align="right">        2.20</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">      2.1958</td>
    <td align="right">      0.4248</td>
    <td align="right">      2.1958</td>
    <td align="right">      0.1935</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        2.81</td>
    <td align="right">        2.81</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
    <td align="right">      2.8077</td>
    <td align="right">      0.5319</td>
    <td align="right">      2.8077</td>
    <td align="right">      0.1895</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        0.68</td>
    <td align="right">        0.68</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.6826</td>
    <td align="right">      0.0973</td>
    <td align="right">      0.6826</td>
    <td align="right">      0.1425</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">        0.84</td>
    <td align="right">        0.84</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">      0.8401</td>
    <td align="right">      0.1210</td>
    <td align="right">      0.8401</td>
    <td align="right">      0.1441</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">      1.0175</td>
    <td align="right">      0.1661</td>
    <td align="right">      1.0175</td>
    <td align="right">      0.1633</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        0.72</td>
    <td align="right">        0.72</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">      0.7188</td>
    <td align="right">      0.1451</td>
    <td align="right">      0.7188</td>
    <td align="right">      0.2018</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">        0.97</td>
    <td align="right">        0.97</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
    <td align="right">      0.9672</td>
    <td align="right">      0.1808</td>
    <td align="right">      0.9672</td>
    <td align="right">      0.1870</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">      1.1923</td>
    <td align="right">      0.2508</td>
    <td align="right">      1.1923</td>
    <td align="right">      0.2104</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        0.72</td>
    <td align="right">        0.72</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">      0.7237</td>
    <td align="right">      0.1452</td>
    <td align="right">      0.7237</td>
    <td align="right">      0.2007</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">        0.96</td>
    <td align="right">        0.96</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
    <td align="right">      0.9554</td>
    <td align="right">      0.1812</td>
    <td align="right">      0.9554</td>
    <td align="right">      0.1897</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">      1.2024</td>
    <td align="right">      0.2512</td>
    <td align="right">      1.2024</td>
    <td align="right">      0.2089</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">        0.55</td>
    <td align="right">        0.55</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.5484</td>
    <td align="right">      0.0971</td>
    <td align="right">      0.5484</td>
    <td align="right">      0.1771</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">        0.71</td>
    <td align="right">        0.71</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">      0.7060</td>
    <td align="right">      0.1208</td>
    <td align="right">      0.7060</td>
    <td align="right">      0.1711</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">        0.84</td>
    <td align="right">        0.84</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">      0.8416</td>
    <td align="right">      0.1659</td>
    <td align="right">      0.8416</td>
    <td align="right">      0.1971</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   35383.266</td>
    <td align="right">   25059.341</td>
    <td align="right">    1.472224</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
    <td align="right">    42499.31</td>
    <td align="right">    42499.31</td>
    <td align="right">    1.472224</td>
    <td align="right">       30.13</td>
    <td align="right">       17.04</td>
    <td align="right">  0.00770601</td>
    <td align="right">       11.81</td>
    <td align="right">       10.24</td>
    <td align="right">  0.00770601</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">     28.8553</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00926879</td>
    <td align="right">     46.3330</td>
    <td align="right">    15695.65</td>
    <td align="right">        0.00</td>
    <td align="right">    35361.01</td>
    <td align="right">    24392.12</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   55242.586</td>
    <td align="right">   55242.586</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    55242.59</td>
    <td align="right">    55242.59</td>
    <td align="right">    1.472224</td>
    <td align="right">       16.64</td>
    <td align="right">        5.81</td>
    <td align="right">  0.00178747</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     28.8553</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2477</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   55242.586</td>
    <td align="right">   55242.586</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    55242.59</td>
    <td align="right">    55242.59</td>
    <td align="right">    1.472224</td>
    <td align="right">       16.64</td>
    <td align="right">        5.81</td>
    <td align="right">  0.00178747</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     28.8553</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2477</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 153KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">   47862.310</td>
    <td align="right">   35428.318</td>
    <td align="right">    2.195825</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:15:00</td>
    <td align="right">    58350.96</td>
    <td align="right">    58350.96</td>
    <td align="right">    2.195825</td>
    <td align="right">       28.10</td>
    <td align="right">       16.62</td>
    <td align="right">  0.00802041</td>
    <td align="right">       11.84</td>
    <td align="right">       10.57</td>
    <td align="right">  0.00802041</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">     19.3465</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901524</td>
    <td align="right">     45.0833</td>
    <td align="right">    23476.02</td>
    <td align="right">        0.00</td>
    <td align="right">    47832.21</td>
    <td align="right">    34388.95</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">   78847.834</td>
    <td align="right">   78847.834</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    78847.83</td>
    <td align="right">    78847.83</td>
    <td align="right">    2.195825</td>
    <td align="right">       18.08</td>
    <td align="right">        5.79</td>
    <td align="right">  0.00119844</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     19.3465</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2477</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">   78847.834</td>
    <td align="right">   78847.834</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    78847.83</td>
    <td align="right">    78847.83</td>
    <td align="right">    2.195825</td>
    <td align="right">       18.08</td>
    <td align="right">        5.79</td>
    <td align="right">  0.00119844</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     19.3465</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2477</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 184KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   57955.139</td>
    <td align="right">   44036.870</td>
    <td align="right">    2.807711</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">    71256.96</td>
    <td align="right">    71256.96</td>
    <td align="right">    2.807711</td>
    <td align="right">       27.06</td>
    <td align="right">       16.39</td>
    <td align="right">  0.00816252</td>
    <td align="right">       11.84</td>
    <td align="right">       10.71</td>
    <td align="right">  0.00816252</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">     15.1303</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888435</td>
    <td align="right">     44.4379</td>
    <td align="right">    30353.29</td>
    <td align="right">        0.00</td>
    <td align="right">    57918.69</td>
    <td align="right">    42681.76</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">  101913.446</td>
    <td align="right">  101913.446</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">   101913.45</td>
    <td align="right">   101913.45</td>
    <td align="right">    2.807711</td>
    <td align="right">       17.73</td>
    <td align="right">       12.64</td>
    <td align="right">  0.00772684</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     15.1303</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.0790</td>
    <td align="right">    14842.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">  101913.446</td>
    <td align="right">  101913.446</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">   101913.45</td>
    <td align="right">   101913.45</td>
    <td align="right">    2.807711</td>
    <td align="right">       17.73</td>
    <td align="right">       12.64</td>
    <td align="right">  0.00772684</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     15.1303</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.0790</td>
    <td align="right">    14842.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   11299.275</td>
    <td align="right">    9046.824</td>
    <td align="right">    0.682589</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    11737.68</td>
    <td align="right">    10991.09</td>
    <td align="right">    0.682589</td>
    <td align="right">       24.41</td>
    <td align="right">       16.09</td>
    <td align="right">  0.00887875</td>
    <td align="right">       11.80</td>
    <td align="right">       11.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.97</td>
    <td align="right">  0.01032614</td>
    <td align="right">       18.71</td>
    <td align="right">      8.3017</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874772</td>
    <td align="right">     43.7641</td>
    <td align="right">     7609.37</td>
    <td align="right">        0.00</td>
    <td align="right">    11292.17</td>
    <td align="right">     8745.60</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   23284.884</td>
    <td align="right">   23284.884</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    23284.88</td>
    <td align="right">    23284.88</td>
    <td align="right">    0.682589</td>
    <td align="right">       19.67</td>
    <td align="right">       13.13</td>
    <td align="right">  0.00744744</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      8.3017</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00756086</td>
    <td align="right">     45.4743</td>
    <td align="right">     2591.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   23284.884</td>
    <td align="right">   23284.884</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    23284.88</td>
    <td align="right">    23284.88</td>
    <td align="right">    0.682589</td>
    <td align="right">       19.67</td>
    <td align="right">       13.13</td>
    <td align="right">  0.00744744</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      8.3017</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00756086</td>
    <td align="right">     45.4743</td>
    <td align="right">     2591.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   13905.952</td>
    <td align="right">   11133.873</td>
    <td align="right">    0.840059</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    14468.90</td>
    <td align="right">    13660.87</td>
    <td align="right">    0.840059</td>
    <td align="right">       24.33</td>
    <td align="right">       16.02</td>
    <td align="right">  0.00882800</td>
    <td align="right">       11.81</td>
    <td align="right">       11.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.97</td>
    <td align="right">  0.01032614</td>
    <td align="right">       18.71</td>
    <td align="right">      6.7455</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871963</td>
    <td align="right">     43.6256</td>
    <td align="right">     9364.90</td>
    <td align="right">        0.00</td>
    <td align="right">    13897.21</td>
    <td align="right">    10763.16</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   28646.455</td>
    <td align="right">   28646.455</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    28646.45</td>
    <td align="right">    28646.45</td>
    <td align="right">    0.840059</td>
    <td align="right">       19.69</td>
    <td align="right">       13.07</td>
    <td align="right">  0.00738080</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      6.7455</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746660</td>
    <td align="right">     44.9156</td>
    <td align="right">     3245.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   28646.455</td>
    <td align="right">   28646.455</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    28646.45</td>
    <td align="right">    28646.45</td>
    <td align="right">    0.840059</td>
    <td align="right">       19.69</td>
    <td align="right">       13.07</td>
    <td align="right">  0.00738080</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      6.7455</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746660</td>
    <td align="right">     44.9156</td>
    <td align="right">     3245.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   16842.453</td>
    <td align="right">   13484.999</td>
    <td align="right">    1.017453</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    17549.08</td>
    <td align="right">    16701.45</td>
    <td align="right">    1.017453</td>
    <td align="right">       24.28</td>
    <td align="right">       15.96</td>
    <td align="right">  0.00878025</td>
    <td align="right">       11.81</td>
    <td align="right">       11.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.97</td>
    <td align="right">  0.01032614</td>
    <td align="right">       18.71</td>
    <td align="right">      5.5694</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00868907</td>
    <td align="right">     43.4750</td>
    <td align="right">    11342.57</td>
    <td align="right">        0.00</td>
    <td align="right">    16831.86</td>
    <td align="right">    13036.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   35324.014</td>
    <td align="right">   35324.014</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    35324.01</td>
    <td align="right">    35324.01</td>
    <td align="right">    1.017453</td>
    <td align="right">       19.14</td>
    <td align="right">       12.91</td>
    <td align="right">  0.00744108</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      5.5694</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751460</td>
    <td align="right">     45.1992</td>
    <td align="right">     4620.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   35324.014</td>
    <td align="right">   35324.014</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    35324.01</td>
    <td align="right">    35324.01</td>
    <td align="right">    1.017453</td>
    <td align="right">       19.14</td>
    <td align="right">       12.91</td>
    <td align="right">  0.00744108</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      5.5694</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751460</td>
    <td align="right">     45.1992</td>
    <td align="right">     4620.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   14523.513</td>
    <td align="right">   11157.335</td>
    <td align="right">    0.718839</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">    18033.87</td>
    <td align="right">    18033.87</td>
    <td align="right">    0.718839</td>
    <td align="right">       26.52</td>
    <td align="right">       16.12</td>
    <td align="right">  0.00805792</td>
    <td align="right">       11.80</td>
    <td align="right">       10.59</td>
    <td align="right">  0.00805792</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">     12.4523</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00861920</td>
    <td align="right">     43.1270</td>
    <td align="right">     7061.82</td>
    <td align="right">        0.00</td>
    <td align="right">    14514.38</td>
    <td align="right">    10809.91</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   25064.926</td>
    <td align="right">   25064.926</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    25064.93</td>
    <td align="right">    25064.93</td>
    <td align="right">    0.718839</td>
    <td align="right">       19.00</td>
    <td align="right">       12.81</td>
    <td align="right">  0.00738890</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     12.4523</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00755877</td>
    <td align="right">     45.4617</td>
    <td align="right">     3865.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   25064.926</td>
    <td align="right">   25064.926</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    25064.93</td>
    <td align="right">    25064.93</td>
    <td align="right">    0.718839</td>
    <td align="right">       19.00</td>
    <td align="right">       12.81</td>
    <td align="right">  0.00738890</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     12.4523</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00755877</td>
    <td align="right">     45.4617</td>
    <td align="right">     3865.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 61KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   18826.852</td>
    <td align="right">   14753.777</td>
    <td align="right">    0.967192</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">    23523.40</td>
    <td align="right">    23523.40</td>
    <td align="right">    0.967192</td>
    <td align="right">       25.88</td>
    <td align="right">       15.95</td>
    <td align="right">  0.00811942</td>
    <td align="right">       11.81</td>
    <td align="right">       10.66</td>
    <td align="right">  0.00811942</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">      9.2549</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00852868</td>
    <td align="right">     42.6793</td>
    <td align="right">     9593.22</td>
    <td align="right">        0.00</td>
    <td align="right">    18815.01</td>
    <td align="right">    14280.34</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   33383.726</td>
    <td align="right">   33383.726</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    33383.73</td>
    <td align="right">    33383.73</td>
    <td align="right">    0.967192</td>
    <td align="right">       19.32</td>
    <td align="right">       12.89</td>
    <td align="right">  0.00734602</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      9.2549</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746345</td>
    <td align="right">     44.8967</td>
    <td align="right">     4849.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   33383.726</td>
    <td align="right">   33383.726</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    33383.73</td>
    <td align="right">    33383.73</td>
    <td align="right">    0.967192</td>
    <td align="right">       19.32</td>
    <td align="right">       12.89</td>
    <td align="right">  0.00734602</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      9.2549</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746345</td>
    <td align="right">     44.8967</td>
    <td align="right">     4849.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   22715.007</td>
    <td align="right">   18000.575</td>
    <td align="right">    1.192306</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">    28470.35</td>
    <td align="right">    28470.35</td>
    <td align="right">    1.192306</td>
    <td align="right">       25.52</td>
    <td align="right">       15.87</td>
    <td align="right">  0.00816563</td>
    <td align="right">       11.81</td>
    <td align="right">       10.70</td>
    <td align="right">  0.00816563</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">      7.5075</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00849401</td>
    <td align="right">     42.5076</td>
    <td align="right">    13293.82</td>
    <td align="right">        0.00</td>
    <td align="right">    22700.72</td>
    <td align="right">    17413.60</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   41753.033</td>
    <td align="right">   41753.033</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    41753.03</td>
    <td align="right">    41753.03</td>
    <td align="right">    1.192306</td>
    <td align="right">       18.87</td>
    <td align="right">       12.78</td>
    <td align="right">  0.00740365</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      7.5075</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750179</td>
    <td align="right">     45.1230</td>
    <td align="right">     6983.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   41753.033</td>
    <td align="right">   41753.033</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    41753.03</td>
    <td align="right">    41753.03</td>
    <td align="right">    1.192306</td>
    <td align="right">       18.87</td>
    <td align="right">       12.78</td>
    <td align="right">  0.00740365</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      7.5075</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750179</td>
    <td align="right">     45.1230</td>
    <td align="right">     6983.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   14603.919</td>
    <td align="right">   11224.540</td>
    <td align="right">    0.723712</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">    18136.59</td>
    <td align="right">    18136.59</td>
    <td align="right">    0.723712</td>
    <td align="right">       26.50</td>
    <td align="right">       16.12</td>
    <td align="right">  0.00806153</td>
    <td align="right">       11.80</td>
    <td align="right">       10.59</td>
    <td align="right">  0.00806153</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">     12.3685</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00861785</td>
    <td align="right">     43.1203</td>
    <td align="right">     7158.54</td>
    <td align="right">        0.00</td>
    <td align="right">    14594.73</td>
    <td align="right">    10875.26</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   25224.667</td>
    <td align="right">   25224.667</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    25224.67</td>
    <td align="right">    25224.67</td>
    <td align="right">    0.723712</td>
    <td align="right">       19.02</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00739044</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     12.3685</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00755922</td>
    <td align="right">     45.4644</td>
    <td align="right">     3870.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   25224.667</td>
    <td align="right">   25224.667</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    25224.67</td>
    <td align="right">    25224.67</td>
    <td align="right">    0.723712</td>
    <td align="right">       19.02</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00739044</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     12.3685</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00755922</td>
    <td align="right">     45.4644</td>
    <td align="right">     3870.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 62KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   18402.797</td>
    <td align="right">   14500.892</td>
    <td align="right">    0.955434</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">    22798.84</td>
    <td align="right">    22798.84</td>
    <td align="right">    0.955434</td>
    <td align="right">       25.84</td>
    <td align="right">       15.94</td>
    <td align="right">  0.00811525</td>
    <td align="right">       11.81</td>
    <td align="right">       10.65</td>
    <td align="right">  0.00811525</td>
    <td align="right">       43.69</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.54</td>
    <td align="right">      9.3688</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00852825</td>
    <td align="right">     42.6771</td>
    <td align="right">     9671.84</td>
    <td align="right">        0.00</td>
    <td align="right">    18391.22</td>
    <td align="right">    14031.67</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   32996.037</td>
    <td align="right">   32996.037</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    32996.04</td>
    <td align="right">    32996.04</td>
    <td align="right">    0.955434</td>
    <td align="right">       19.30</td>
    <td align="right">       12.89</td>
    <td align="right">  0.00734505</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      9.3688</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746397</td>
    <td align="right">     44.8998</td>
    <td align="right">     4859.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   32996.037</td>
    <td align="right">   32996.037</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    32996.04</td>
    <td align="right">    32996.04</td>
    <td align="right">    0.955434</td>
    <td align="right">       19.30</td>
    <td align="right">       12.89</td>
    <td align="right">  0.00734505</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      9.3688</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746397</td>
    <td align="right">     44.8998</td>
    <td align="right">     4859.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 74KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   22550.398</td>
    <td align="right">   18006.701</td>
    <td align="right">    1.202401</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    27946.28</td>
    <td align="right">    27946.28</td>
    <td align="right">    1.202401</td>
    <td align="right">       25.45</td>
    <td align="right">       15.85</td>
    <td align="right">  0.00816784</td>
    <td align="right">       11.81</td>
    <td align="right">       10.71</td>
    <td align="right">  0.00816784</td>
    <td align="right">       43.53</td>
    <td align="right">  0.00412002</td>
    <td align="right">       18.49</td>
    <td align="right">      7.4445</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00849342</td>
    <td align="right">     42.5047</td>
    <td align="right">    12064.24</td>
    <td align="right">        0.00</td>
    <td align="right">    22536.22</td>
    <td align="right">    17409.63</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   42094.813</td>
    <td align="right">   42094.813</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    42094.81</td>
    <td align="right">    42094.81</td>
    <td align="right">    1.202401</td>
    <td align="right">       18.88</td>
    <td align="right">       12.78</td>
    <td align="right">  0.00740611</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      7.4445</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750356</td>
    <td align="right">     45.1335</td>
    <td align="right">     6992.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   42094.813</td>
    <td align="right">   42094.813</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    42094.81</td>
    <td align="right">    42094.81</td>
    <td align="right">    1.202401</td>
    <td align="right">       18.88</td>
    <td align="right">       12.78</td>
    <td align="right">  0.00740611</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      7.4445</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750356</td>
    <td align="right">     45.1335</td>
    <td align="right">     6992.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   10644.467</td>
    <td align="right">    8351.121</td>
    <td align="right">    0.548402</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">    13129.25</td>
    <td align="right">    13129.25</td>
    <td align="right">    0.548402</td>
    <td align="right">       26.02</td>
    <td align="right">       16.01</td>
    <td align="right">  0.00812866</td>
    <td align="right">       11.81</td>
    <td align="right">       10.67</td>
    <td align="right">  0.00812866</td>
    <td align="right">       43.59</td>
    <td align="right">  0.00412002</td>
    <td align="right">       18.51</td>
    <td align="right">     10.3330</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00859060</td>
    <td align="right">     42.9857</td>
    <td align="right">     5772.52</td>
    <td align="right">        0.00</td>
    <td align="right">    10637.77</td>
    <td align="right">     8083.58</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   18895.646</td>
    <td align="right">   18895.646</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    18895.65</td>
    <td align="right">    18895.65</td>
    <td align="right">    0.548402</td>
    <td align="right">       19.37</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00741924</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     10.3330</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00756037</td>
    <td align="right">     45.4714</td>
    <td align="right">     2588.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">   18895.646</td>
    <td align="right">   18895.646</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    18895.65</td>
    <td align="right">    18895.65</td>
    <td align="right">    0.548402</td>
    <td align="right">       19.37</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00741924</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">     10.3330</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00756037</td>
    <td align="right">     45.4714</td>
    <td align="right">     2588.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 57KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   13348.685</td>
    <td align="right">   10610.601</td>
    <td align="right">    0.705993</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">    16540.27</td>
    <td align="right">    16540.27</td>
    <td align="right">    0.705993</td>
    <td align="right">       25.57</td>
    <td align="right">       15.89</td>
    <td align="right">  0.00816285</td>
    <td align="right">       11.81</td>
    <td align="right">       10.70</td>
    <td align="right">  0.00816285</td>
    <td align="right">       43.59</td>
    <td align="right">  0.00412002</td>
    <td align="right">       18.51</td>
    <td align="right">      8.0265</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00851566</td>
    <td align="right">     42.6148</td>
    <td align="right">     7443.35</td>
    <td align="right">        0.00</td>
    <td align="right">    13340.29</td>
    <td align="right">    10261.94</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   24225.088</td>
    <td align="right">   24225.088</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    24225.09</td>
    <td align="right">    24225.09</td>
    <td align="right">    0.705993</td>
    <td align="right">       19.50</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00736395</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      8.0265</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746600</td>
    <td align="right">     44.9120</td>
    <td align="right">     3239.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">   24225.088</td>
    <td align="right">   24225.088</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    24225.09</td>
    <td align="right">    24225.09</td>
    <td align="right">    0.705993</td>
    <td align="right">       19.50</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00736395</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      8.0265</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746600</td>
    <td align="right">     44.9120</td>
    <td align="right">     3239.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 68KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   15738.212</td>
    <td align="right">   12597.855</td>
    <td align="right">    0.841637</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">    19612.63</td>
    <td align="right">    19612.63</td>
    <td align="right">    0.841637</td>
    <td align="right">       25.33</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00819173</td>
    <td align="right">       11.81</td>
    <td align="right">       10.73</td>
    <td align="right">  0.00819173</td>
    <td align="right">       43.80</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.58</td>
    <td align="right">      6.7329</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00848567</td>
    <td align="right">     42.4663</td>
    <td align="right">     9265.38</td>
    <td align="right">        0.00</td>
    <td align="right">    15728.31</td>
    <td align="right">    12166.53</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   29374.263</td>
    <td align="right">   29374.263</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    29374.26</td>
    <td align="right">    29374.26</td>
    <td align="right">    0.841637</td>
    <td align="right">       18.97</td>
    <td align="right">       12.84</td>
    <td align="right">  0.00742400</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      6.7329</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751275</td>
    <td align="right">     45.1883</td>
    <td align="right">     4614.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">   29374.263</td>
    <td align="right">   29374.263</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    29374.26</td>
    <td align="right">    29374.26</td>
    <td align="right">    0.841637</td>
    <td align="right">       18.97</td>
    <td align="right">       12.84</td>
    <td align="right">  0.00742400</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">      6.7329</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751275</td>
    <td align="right">     45.1883</td>
    <td align="right">     4614.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:26:00</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35383.266</td>
    <td align="right">   25059.341</td>
    <td align="right">    1.472224</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.1651</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.472224</td>
    <td align="right">  1.64808658</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:45:00</td>
    <td align="right">    42499.31</td>
    <td align="right">    42499.31</td>
    <td align="right">      0.8326</td>
    <td align="right">  1.64808658</td>
    <td align="right">    1.472224</td>
    <td align="right">       30.13</td>
    <td align="right">       17.04</td>
    <td align="right">  0.00770601</td>
    <td align="right">     49979.7</td>
    <td align="right">       11.81</td>
    <td align="right">       10.24</td>
    <td align="right">  0.00770601</td>
    <td align="right">     31305.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1630.568</td>
    <td align="right">    40868.74</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">  0.42481525</td>
    <td align="right">     28.8553</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00926879</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00926879</td>
    <td align="right">     46.3330</td>
    <td align="right">    15695.65</td>
    <td align="right">        0.00</td>
    <td align="right">    35361.01</td>
    <td align="right">    24392.12</td>
    <td align="right">  1.58283638</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.57</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00846184</td>
    <td align="right">     32967.4</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   55242.586</td>
    <td align="right">   55242.586</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.472224</td>
    <td align="right">  1.64808658</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    55242.59</td>
    <td align="right">    55242.59</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.64808658</td>
    <td align="right">    1.472224</td>
    <td align="right">       16.64</td>
    <td align="right">        5.81</td>
    <td align="right">  0.00178747</td>
    <td align="right">     21249.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    55242.59</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.42481525</td>
    <td align="right">     28.8553</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2477</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   55242.586</td>
    <td align="right">   55242.586</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.472224</td>
    <td align="right">  1.64808658</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    55242.59</td>
    <td align="right">    55242.59</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.64808658</td>
    <td align="right">    1.472224</td>
    <td align="right">       16.64</td>
    <td align="right">        5.81</td>
    <td align="right">  0.00178747</td>
    <td align="right">     21249.1</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    55242.59</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.42481525</td>
    <td align="right">     28.8553</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2477</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 153KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   47862.310</td>
    <td align="right">   35428.318</td>
    <td align="right">    2.195825</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7496</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.195825</td>
    <td align="right">  2.45812500</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:15:00</td>
    <td align="right">    58350.96</td>
    <td align="right">    58350.96</td>
    <td align="right">      0.8202</td>
    <td align="right">  2.45812500</td>
    <td align="right">    2.195825</td>
    <td align="right">       28.10</td>
    <td align="right">       16.62</td>
    <td align="right">  0.00802041</td>
    <td align="right">     48717.4</td>
    <td align="right">       11.84</td>
    <td align="right">       10.57</td>
    <td align="right">  0.00802041</td>
    <td align="right">     32132.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2350.476</td>
    <td align="right">    56000.49</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">  0.42481525</td>
    <td align="right">     19.3465</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901524</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901524</td>
    <td align="right">     45.0833</td>
    <td align="right">    23476.02</td>
    <td align="right">        0.00</td>
    <td align="right">    47832.21</td>
    <td align="right">    34388.95</td>
    <td align="right">  2.36080417</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.41</td>
    <td align="right">       12.38</td>
    <td align="right">  0.00894628</td>
    <td align="right">     35046.7</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   78847.834</td>
    <td align="right">   78847.834</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.195825</td>
    <td align="right">  2.45812500</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    78847.83</td>
    <td align="right">    78847.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.45812500</td>
    <td align="right">    2.195825</td>
    <td align="right">       18.08</td>
    <td align="right">        5.79</td>
    <td align="right">  0.00119844</td>
    <td align="right">     21203.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    78847.83</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.42481525</td>
    <td align="right">     19.3465</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2477</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   78847.834</td>
    <td align="right">   78847.834</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.195825</td>
    <td align="right">  2.45812500</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    78847.83</td>
    <td align="right">    78847.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.45812500</td>
    <td align="right">    2.195825</td>
    <td align="right">       18.08</td>
    <td align="right">        5.79</td>
    <td align="right">  0.00119844</td>
    <td align="right">     21203.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    78847.83</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.42481525</td>
    <td align="right">     19.3465</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.2477</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 184KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   57955.139</td>
    <td align="right">   44036.870</td>
    <td align="right">    2.807711</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.0137</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.807711</td>
    <td align="right">  3.14310287</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">    71256.96</td>
    <td align="right">    71256.96</td>
    <td align="right">      0.8133</td>
    <td align="right">  3.14310287</td>
    <td align="right">    2.807711</td>
    <td align="right">       27.06</td>
    <td align="right">       16.39</td>
    <td align="right">  0.00816252</td>
    <td align="right">     48014.6</td>
    <td align="right">       11.84</td>
    <td align="right">       10.71</td>
    <td align="right">  0.00816252</td>
    <td align="right">     32491.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3005.456</td>
    <td align="right">    68251.50</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">  0.42481525</td>
    <td align="right">     15.1303</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888435</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888435</td>
    <td align="right">     44.4379</td>
    <td align="right">    30353.29</td>
    <td align="right">        0.00</td>
    <td align="right">    57918.69</td>
    <td align="right">    42681.76</td>
    <td align="right">  3.01866274</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.83</td>
    <td align="right">       12.80</td>
    <td align="right">  0.00919986</td>
    <td align="right">     36120.8</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  101913.446</td>
    <td align="right">  101913.446</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.807711</td>
    <td align="right">  3.14310287</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">   101913.45</td>
    <td align="right">   101913.45</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.14310287</td>
    <td align="right">    2.807711</td>
    <td align="right">       17.73</td>
    <td align="right">       12.64</td>
    <td align="right">  0.00772684</td>
    <td align="right">     37397.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   101913.45</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.42481525</td>
    <td align="right">     15.1303</td>
    <td align="right">       19.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.0790</td>
    <td align="right">    14842.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  101913.446</td>
    <td align="right">  101913.446</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.807711</td>
    <td align="right">  3.14310287</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">   101913.45</td>
    <td align="right">   101913.45</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.14310287</td>
    <td align="right">    2.807711</td>
    <td align="right">       17.73</td>
    <td align="right">       12.64</td>
    <td align="right">  0.00772684</td>
    <td align="right">     37397.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   101913.45</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.42481525</td>
    <td align="right">     15.1303</td>
    <td align="right">       19.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.0790</td>
    <td align="right">    14842.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11299.275</td>
    <td align="right">    9046.824</td>
    <td align="right">    0.682589</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.05671</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.3452</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.682589</td>
    <td align="right">  0.76412706</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    11737.68</td>
    <td align="right">    10991.09</td>
    <td align="right">      0.9626</td>
    <td align="right">  0.76412706</td>
    <td align="right">    0.682589</td>
    <td align="right">       24.41</td>
    <td align="right">       16.09</td>
    <td align="right">  0.00887875</td>
    <td align="right">     47137.6</td>
    <td align="right">       11.80</td>
    <td align="right">       11.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33299.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     764.847</td>
    <td align="right">    10972.84</td>
    <td align="right">       28.97</td>
    <td align="right">  0.01032614</td>
    <td align="right">       18.71</td>
    <td align="right">  0.05666618</td>
    <td align="right">      8.3017</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874772</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874772</td>
    <td align="right">     43.7641</td>
    <td align="right">     7609.37</td>
    <td align="right">        0.00</td>
    <td align="right">    11292.17</td>
    <td align="right">     8745.60</td>
    <td align="right">  0.73387413</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.02</td>
    <td align="right">       14.25</td>
    <td align="right">  0.00981838</td>
    <td align="right">     39920.6</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23284.884</td>
    <td align="right">   23284.884</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.682589</td>
    <td align="right">  0.76412706</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    23284.88</td>
    <td align="right">    23284.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.76412706</td>
    <td align="right">    0.682589</td>
    <td align="right">       19.67</td>
    <td align="right">       13.13</td>
    <td align="right">  0.00744744</td>
    <td align="right">     38668.0</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23284.88</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      8.3017</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00756086</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00756086</td>
    <td align="right">     45.4743</td>
    <td align="right">     2591.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23284.884</td>
    <td align="right">   23284.884</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.682589</td>
    <td align="right">  0.76412706</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    23284.88</td>
    <td align="right">    23284.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.76412706</td>
    <td align="right">    0.682589</td>
    <td align="right">       19.67</td>
    <td align="right">       13.13</td>
    <td align="right">  0.00744744</td>
    <td align="right">     38668.0</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23284.88</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      8.3017</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00756086</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00756086</td>
    <td align="right">     45.4743</td>
    <td align="right">     2591.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13905.952</td>
    <td align="right">   11133.873</td>
    <td align="right">    0.840059</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.07168</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.2508</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.840059</td>
    <td align="right">  0.94040672</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    14468.90</td>
    <td align="right">    13660.87</td>
    <td align="right">      0.9611</td>
    <td align="right">  0.94040672</td>
    <td align="right">    0.840059</td>
    <td align="right">       24.33</td>
    <td align="right">       16.02</td>
    <td align="right">  0.00882800</td>
    <td align="right">     46929.4</td>
    <td align="right">       11.81</td>
    <td align="right">       11.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33310.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     930.410</td>
    <td align="right">    13538.49</td>
    <td align="right">       28.97</td>
    <td align="right">  0.01032614</td>
    <td align="right">       18.71</td>
    <td align="right">  0.05666618</td>
    <td align="right">      6.7455</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871963</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871963</td>
    <td align="right">     43.6256</td>
    <td align="right">     9364.90</td>
    <td align="right">        0.00</td>
    <td align="right">    13897.21</td>
    <td align="right">    10763.16</td>
    <td align="right">  0.90317461</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.02</td>
    <td align="right">       14.25</td>
    <td align="right">  0.00981838</td>
    <td align="right">     39920.6</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28646.455</td>
    <td align="right">   28646.455</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.840059</td>
    <td align="right">  0.94040672</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    28646.45</td>
    <td align="right">    28646.45</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.94040672</td>
    <td align="right">    0.840059</td>
    <td align="right">       19.69</td>
    <td align="right">       13.07</td>
    <td align="right">  0.00738080</td>
    <td align="right">     38509.8</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    28646.45</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      6.7455</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00746660</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746660</td>
    <td align="right">     44.9156</td>
    <td align="right">     3245.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28646.455</td>
    <td align="right">   28646.455</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.840059</td>
    <td align="right">  0.94040672</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    28646.45</td>
    <td align="right">    28646.45</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.94040672</td>
    <td align="right">    0.840059</td>
    <td align="right">       19.69</td>
    <td align="right">       13.07</td>
    <td align="right">  0.00738080</td>
    <td align="right">     38509.8</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    28646.45</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      6.7455</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00746660</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746660</td>
    <td align="right">     44.9156</td>
    <td align="right">     3245.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 58KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16842.453</td>
    <td align="right">   13484.999</td>
    <td align="right">    1.017453</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.08430</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1620</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.017453</td>
    <td align="right">  1.13899117</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    17549.08</td>
    <td align="right">    16701.45</td>
    <td align="right">      0.9597</td>
    <td align="right">  1.13899117</td>
    <td align="right">    1.017453</td>
    <td align="right">       24.28</td>
    <td align="right">       15.96</td>
    <td align="right">  0.00878025</td>
    <td align="right">     46748.1</td>
    <td align="right">       11.81</td>
    <td align="right">       11.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33310.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1126.884</td>
    <td align="right">    16422.19</td>
    <td align="right">       28.97</td>
    <td align="right">  0.01032614</td>
    <td align="right">       18.71</td>
    <td align="right">  0.05666618</td>
    <td align="right">      5.5694</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00868907</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00868907</td>
    <td align="right">     43.4750</td>
    <td align="right">    11342.57</td>
    <td align="right">        0.00</td>
    <td align="right">    16831.86</td>
    <td align="right">    13036.00</td>
    <td align="right">  1.09389681</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.02</td>
    <td align="right">       14.25</td>
    <td align="right">  0.00981838</td>
    <td align="right">     39920.6</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35324.014</td>
    <td align="right">   35324.014</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.017453</td>
    <td align="right">  1.13899117</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    35324.01</td>
    <td align="right">    35324.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.13899117</td>
    <td align="right">    1.017453</td>
    <td align="right">       19.14</td>
    <td align="right">       12.91</td>
    <td align="right">  0.00744108</td>
    <td align="right">     38103.6</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    35324.01</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      5.5694</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00751460</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751460</td>
    <td align="right">     45.1992</td>
    <td align="right">     4620.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35324.014</td>
    <td align="right">   35324.014</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.017453</td>
    <td align="right">  1.13899117</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    35324.01</td>
    <td align="right">    35324.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.13899117</td>
    <td align="right">    1.017453</td>
    <td align="right">       19.14</td>
    <td align="right">       12.91</td>
    <td align="right">  0.00744108</td>
    <td align="right">     38103.6</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    35324.01</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      5.5694</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00751460</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751460</td>
    <td align="right">     45.1992</td>
    <td align="right">     4620.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14523.513</td>
    <td align="right">   11157.335</td>
    <td align="right">    0.718839</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.8193</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.718839</td>
    <td align="right">  0.80470717</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">    18033.87</td>
    <td align="right">    18033.87</td>
    <td align="right">      0.8053</td>
    <td align="right">  0.80470717</td>
    <td align="right">    0.718839</td>
    <td align="right">       26.52</td>
    <td align="right">       16.12</td>
    <td align="right">  0.00805792</td>
    <td align="right">     47197.5</td>
    <td align="right">       11.80</td>
    <td align="right">       10.59</td>
    <td align="right">  0.00805792</td>
    <td align="right">     32182.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     805.465</td>
    <td align="right">    17228.40</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">  0.08951226</td>
    <td align="right">     12.4523</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00861920</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00861920</td>
    <td align="right">     43.1270</td>
    <td align="right">     7061.82</td>
    <td align="right">        0.00</td>
    <td align="right">    14514.38</td>
    <td align="right">    10809.91</td>
    <td align="right">  0.77284761</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.98</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00929957</td>
    <td align="right">     36527.3</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25064.926</td>
    <td align="right">   25064.926</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.718839</td>
    <td align="right">  0.80470717</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    25064.93</td>
    <td align="right">    25064.93</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.80470717</td>
    <td align="right">    0.718839</td>
    <td align="right">       19.00</td>
    <td align="right">       12.81</td>
    <td align="right">  0.00738890</td>
    <td align="right">     37834.9</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    25064.93</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     12.4523</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00755877</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00755877</td>
    <td align="right">     45.4617</td>
    <td align="right">     3865.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25064.926</td>
    <td align="right">   25064.926</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.718839</td>
    <td align="right">  0.80470717</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    25064.93</td>
    <td align="right">    25064.93</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.80470717</td>
    <td align="right">    0.718839</td>
    <td align="right">       19.00</td>
    <td align="right">       12.81</td>
    <td align="right">  0.00738890</td>
    <td align="right">     37834.9</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    25064.93</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     12.4523</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00755877</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00755877</td>
    <td align="right">     45.4617</td>
    <td align="right">     3865.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 61KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18826.852</td>
    <td align="right">   14753.777</td>
    <td align="right">    0.967192</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.9336</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.967192</td>
    <td align="right">  1.08272663</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">    23523.40</td>
    <td align="right">    23523.40</td>
    <td align="right">      0.8003</td>
    <td align="right">  1.08272663</td>
    <td align="right">    0.967192</td>
    <td align="right">       25.88</td>
    <td align="right">       15.95</td>
    <td align="right">  0.00811942</td>
    <td align="right">     46697.0</td>
    <td align="right">       11.81</td>
    <td align="right">       10.66</td>
    <td align="right">  0.00811942</td>
    <td align="right">     32349.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1071.217</td>
    <td align="right">    22452.18</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">  0.08951226</td>
    <td align="right">      9.2549</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00852868</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00852868</td>
    <td align="right">     42.6793</td>
    <td align="right">     9593.22</td>
    <td align="right">        0.00</td>
    <td align="right">    18815.01</td>
    <td align="right">    14280.34</td>
    <td align="right">  1.03985987</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.24</td>
    <td align="right">       13.23</td>
    <td align="right">  0.00946911</td>
    <td align="right">     37213.9</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   33383.726</td>
    <td align="right">   33383.726</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.967192</td>
    <td align="right">  1.08272663</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    33383.73</td>
    <td align="right">    33383.73</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.08272663</td>
    <td align="right">    0.967192</td>
    <td align="right">       19.32</td>
    <td align="right">       12.89</td>
    <td align="right">  0.00734602</td>
    <td align="right">     38045.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    33383.73</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">      9.2549</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00746345</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746345</td>
    <td align="right">     44.8967</td>
    <td align="right">     4849.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   33383.726</td>
    <td align="right">   33383.726</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.967192</td>
    <td align="right">  1.08272663</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    33383.73</td>
    <td align="right">    33383.73</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.08272663</td>
    <td align="right">    0.967192</td>
    <td align="right">       19.32</td>
    <td align="right">       12.89</td>
    <td align="right">  0.00734602</td>
    <td align="right">     38045.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    33383.73</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">      9.2549</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00746345</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746345</td>
    <td align="right">     44.8967</td>
    <td align="right">     4849.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22715.007</td>
    <td align="right">   18000.575</td>
    <td align="right">    1.192306</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.0195</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.192306</td>
    <td align="right">  1.33473188</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">    28470.35</td>
    <td align="right">    28470.35</td>
    <td align="right">      0.7978</td>
    <td align="right">  1.33473188</td>
    <td align="right">    1.192306</td>
    <td align="right">       25.52</td>
    <td align="right">       15.87</td>
    <td align="right">  0.00816563</td>
    <td align="right">     46449.1</td>
    <td align="right">       11.81</td>
    <td align="right">       10.70</td>
    <td align="right">  0.00816563</td>
    <td align="right">     32466.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1320.544</td>
    <td align="right">    27149.80</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">  0.08951226</td>
    <td align="right">      7.5075</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00849401</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00849401</td>
    <td align="right">     42.5076</td>
    <td align="right">    13293.82</td>
    <td align="right">        0.00</td>
    <td align="right">    22700.72</td>
    <td align="right">    17413.60</td>
    <td align="right">  1.28188785</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.38</td>
    <td align="right">       13.37</td>
    <td align="right">  0.00956179</td>
    <td align="right">     37598.9</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   41753.033</td>
    <td align="right">   41753.033</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.192306</td>
    <td align="right">  1.33473188</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    41753.03</td>
    <td align="right">    41753.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.33473188</td>
    <td align="right">    1.192306</td>
    <td align="right">       18.87</td>
    <td align="right">       12.78</td>
    <td align="right">  0.00740365</td>
    <td align="right">     37736.4</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    41753.03</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">      7.5075</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00750179</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750179</td>
    <td align="right">     45.1230</td>
    <td align="right">     6983.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   41753.033</td>
    <td align="right">   41753.033</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.192306</td>
    <td align="right">  1.33473188</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    41753.03</td>
    <td align="right">    41753.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.33473188</td>
    <td align="right">    1.192306</td>
    <td align="right">       18.87</td>
    <td align="right">       12.78</td>
    <td align="right">  0.00740365</td>
    <td align="right">     37736.4</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    41753.03</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">      7.5075</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00750179</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750179</td>
    <td align="right">     45.1230</td>
    <td align="right">     6983.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14603.919</td>
    <td align="right">   11224.540</td>
    <td align="right">    0.723712</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.8260</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.723712</td>
    <td align="right">  0.81016187</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">    18136.59</td>
    <td align="right">    18136.59</td>
    <td align="right">      0.8052</td>
    <td align="right">  0.81016187</td>
    <td align="right">    0.723712</td>
    <td align="right">       26.50</td>
    <td align="right">       16.12</td>
    <td align="right">  0.00806153</td>
    <td align="right">     47184.7</td>
    <td align="right">       11.80</td>
    <td align="right">       10.59</td>
    <td align="right">  0.00806153</td>
    <td align="right">     32191.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     810.925</td>
    <td align="right">    17325.67</td>
    <td align="right">       44.20</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.70</td>
    <td align="right">  0.08951226</td>
    <td align="right">     12.3685</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00861785</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00861785</td>
    <td align="right">     43.1203</td>
    <td align="right">     7158.54</td>
    <td align="right">        0.00</td>
    <td align="right">    14594.73</td>
    <td align="right">    10875.26</td>
    <td align="right">  0.77808635</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.99</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00930466</td>
    <td align="right">     36550.5</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25224.667</td>
    <td align="right">   25224.667</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.723712</td>
    <td align="right">  0.81016187</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    25224.67</td>
    <td align="right">    25224.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.81016187</td>
    <td align="right">    0.723712</td>
    <td align="right">       19.02</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00739044</td>
    <td align="right">     37851.5</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    25224.67</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     12.3685</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00755922</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00755922</td>
    <td align="right">     45.4644</td>
    <td align="right">     3870.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25224.667</td>
    <td align="right">   25224.667</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.723712</td>
    <td align="right">  0.81016187</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    25224.67</td>
    <td align="right">    25224.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.81016187</td>
    <td align="right">    0.723712</td>
    <td align="right">       19.02</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00739044</td>
    <td align="right">     37851.5</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    25224.67</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">     12.3685</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00755922</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00755922</td>
    <td align="right">     45.4644</td>
    <td align="right">     3870.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 62KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18402.797</td>
    <td align="right">   14500.892</td>
    <td align="right">    0.955434</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.9258</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.955434</td>
    <td align="right">  1.06956431</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">    22798.84</td>
    <td align="right">    22798.84</td>
    <td align="right">      0.8072</td>
    <td align="right">  1.06956431</td>
    <td align="right">    0.955434</td>
    <td align="right">       25.84</td>
    <td align="right">       15.94</td>
    <td align="right">  0.00811525</td>
    <td align="right">     46655.7</td>
    <td align="right">       11.81</td>
    <td align="right">       10.65</td>
    <td align="right">  0.00811525</td>
    <td align="right">     32338.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1058.195</td>
    <td align="right">    21740.65</td>
    <td align="right">       43.69</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.54</td>
    <td align="right">  0.08951226</td>
    <td align="right">      9.3688</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00852825</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00852825</td>
    <td align="right">     42.6771</td>
    <td align="right">     9671.84</td>
    <td align="right">        0.00</td>
    <td align="right">    18391.22</td>
    <td align="right">    14031.67</td>
    <td align="right">  1.02721866</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.31</td>
    <td align="right">       13.30</td>
    <td align="right">  0.00951491</td>
    <td align="right">     37403.8</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   32996.037</td>
    <td align="right">   32996.037</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.955434</td>
    <td align="right">  1.06956431</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    32996.04</td>
    <td align="right">    32996.04</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.06956431</td>
    <td align="right">    0.955434</td>
    <td align="right">       19.30</td>
    <td align="right">       12.89</td>
    <td align="right">  0.00734505</td>
    <td align="right">     38025.6</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    32996.04</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">      9.3688</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00746397</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746397</td>
    <td align="right">     44.8998</td>
    <td align="right">     4859.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   32996.037</td>
    <td align="right">   32996.037</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.955434</td>
    <td align="right">  1.06956431</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    32996.04</td>
    <td align="right">    32996.04</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.06956431</td>
    <td align="right">    0.955434</td>
    <td align="right">       19.30</td>
    <td align="right">       12.89</td>
    <td align="right">  0.00734505</td>
    <td align="right">     38025.6</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    32996.04</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">      9.3688</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00746397</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746397</td>
    <td align="right">     44.8998</td>
    <td align="right">     4859.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 74KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22550.398</td>
    <td align="right">   18006.701</td>
    <td align="right">    1.202401</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.0236</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.202401</td>
    <td align="right">  1.34603227</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    27946.28</td>
    <td align="right">    27946.28</td>
    <td align="right">      0.8069</td>
    <td align="right">  1.34603227</td>
    <td align="right">    1.202401</td>
    <td align="right">       25.45</td>
    <td align="right">       15.85</td>
    <td align="right">  0.00816784</td>
    <td align="right">     46390.5</td>
    <td align="right">       11.81</td>
    <td align="right">       10.71</td>
    <td align="right">  0.00816784</td>
    <td align="right">     32471.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1331.724</td>
    <td align="right">    26614.56</td>
    <td align="right">       43.53</td>
    <td align="right">  0.00412002</td>
    <td align="right">       18.49</td>
    <td align="right">  0.08951226</td>
    <td align="right">      7.4445</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00849342</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00849342</td>
    <td align="right">     42.5047</td>
    <td align="right">    12064.24</td>
    <td align="right">        0.00</td>
    <td align="right">    22536.22</td>
    <td align="right">    17409.63</td>
    <td align="right">  1.29274085</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.50</td>
    <td align="right">       13.48</td>
    <td align="right">  0.00962406</td>
    <td align="right">     37874.8</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   42094.813</td>
    <td align="right">   42094.813</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.202401</td>
    <td align="right">  1.34603227</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    42094.81</td>
    <td align="right">    42094.81</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.34603227</td>
    <td align="right">    1.202401</td>
    <td align="right">       18.88</td>
    <td align="right">       12.78</td>
    <td align="right">  0.00740611</td>
    <td align="right">     37751.5</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    42094.81</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">      7.4445</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00750356</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750356</td>
    <td align="right">     45.1335</td>
    <td align="right">     6992.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   42094.813</td>
    <td align="right">   42094.813</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.202401</td>
    <td align="right">  1.34603227</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    42094.81</td>
    <td align="right">    42094.81</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.34603227</td>
    <td align="right">    1.202401</td>
    <td align="right">       18.88</td>
    <td align="right">       12.78</td>
    <td align="right">  0.00740611</td>
    <td align="right">     37751.5</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    42094.81</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.08951226</td>
    <td align="right">      7.4445</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00750356</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750356</td>
    <td align="right">     45.1335</td>
    <td align="right">     6992.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10644.467</td>
    <td align="right">    8351.121</td>
    <td align="right">    0.548402</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.9508</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.548402</td>
    <td align="right">  0.61391118</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">    13129.25</td>
    <td align="right">    13129.25</td>
    <td align="right">      0.8107</td>
    <td align="right">  0.61391118</td>
    <td align="right">    0.548402</td>
    <td align="right">       26.02</td>
    <td align="right">       16.01</td>
    <td align="right">  0.00812866</td>
    <td align="right">     46872.5</td>
    <td align="right">       11.81</td>
    <td align="right">       10.67</td>
    <td align="right">  0.00812866</td>
    <td align="right">     32372.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     607.385</td>
    <td align="right">    12521.87</td>
    <td align="right">       43.59</td>
    <td align="right">  0.00412002</td>
    <td align="right">       18.51</td>
    <td align="right">  0.05666618</td>
    <td align="right">     10.3330</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00859060</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00859060</td>
    <td align="right">     42.9857</td>
    <td align="right">     5772.52</td>
    <td align="right">        0.00</td>
    <td align="right">    10637.77</td>
    <td align="right">     8083.58</td>
    <td align="right">  0.58960552</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.26</td>
    <td align="right">       13.25</td>
    <td align="right">  0.00948041</td>
    <td align="right">     37265.5</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18895.646</td>
    <td align="right">   18895.646</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.548402</td>
    <td align="right">  0.61391118</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    18895.65</td>
    <td align="right">    18895.65</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.61391118</td>
    <td align="right">    0.548402</td>
    <td align="right">       19.37</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00741924</td>
    <td align="right">     38285.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    18895.65</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">     10.3330</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00756037</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00756037</td>
    <td align="right">     45.4714</td>
    <td align="right">     2588.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18895.646</td>
    <td align="right">   18895.646</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.548402</td>
    <td align="right">  0.61391118</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    18895.65</td>
    <td align="right">    18895.65</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.61391118</td>
    <td align="right">    0.548402</td>
    <td align="right">       19.37</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00741924</td>
    <td align="right">     38285.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    18895.65</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">     10.3330</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00756037</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00756037</td>
    <td align="right">     45.4714</td>
    <td align="right">     2588.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC 1SPD DX AC CLG COIL 57KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13348.685</td>
    <td align="right">   10610.601</td>
    <td align="right">    0.705993</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.0143</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.705993</td>
    <td align="right">  0.79032644</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">    16540.27</td>
    <td align="right">    16540.27</td>
    <td align="right">      0.8070</td>
    <td align="right">  0.79032644</td>
    <td align="right">    0.705993</td>
    <td align="right">       25.57</td>
    <td align="right">       15.89</td>
    <td align="right">  0.00816285</td>
    <td align="right">     46499.1</td>
    <td align="right">       11.81</td>
    <td align="right">       10.70</td>
    <td align="right">  0.00816285</td>
    <td align="right">     32458.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     781.925</td>
    <td align="right">    15758.35</td>
    <td align="right">       43.59</td>
    <td align="right">  0.00412002</td>
    <td align="right">       18.51</td>
    <td align="right">  0.05666618</td>
    <td align="right">      8.0265</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00851566</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00851566</td>
    <td align="right">     42.6148</td>
    <td align="right">     7443.35</td>
    <td align="right">        0.00</td>
    <td align="right">    13340.29</td>
    <td align="right">    10261.94</td>
    <td align="right">  0.75903624</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.45</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00958879</td>
    <td align="right">     37732.4</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24225.088</td>
    <td align="right">   24225.088</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.705993</td>
    <td align="right">  0.79032644</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    24225.09</td>
    <td align="right">    24225.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.79032644</td>
    <td align="right">    0.705993</td>
    <td align="right">       19.50</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00736395</td>
    <td align="right">     38274.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24225.09</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      8.0265</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00746600</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746600</td>
    <td align="right">     44.9120</td>
    <td align="right">     3239.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24225.088</td>
    <td align="right">   24225.088</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.705993</td>
    <td align="right">  0.79032644</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    24225.09</td>
    <td align="right">    24225.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.79032644</td>
    <td align="right">    0.705993</td>
    <td align="right">       19.50</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00736395</td>
    <td align="right">     38274.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24225.09</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      8.0265</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00746600</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746600</td>
    <td align="right">     44.9120</td>
    <td align="right">     3239.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 68KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15738.212</td>
    <td align="right">   12597.855</td>
    <td align="right">    0.841637</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.0680</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.841637</td>
    <td align="right">  0.94217402</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">RIYADH ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">    19612.63</td>
    <td align="right">    19612.63</td>
    <td align="right">      0.8025</td>
    <td align="right">  0.94217402</td>
    <td align="right">    0.841637</td>
    <td align="right">       25.33</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00819173</td>
    <td align="right">     46328.3</td>
    <td align="right">       11.81</td>
    <td align="right">       10.73</td>
    <td align="right">  0.00819173</td>
    <td align="right">     32531.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     932.159</td>
    <td align="right">    18680.47</td>
    <td align="right">       43.80</td>
    <td align="right">  0.00412001</td>
    <td align="right">       18.58</td>
    <td align="right">  0.05666618</td>
    <td align="right">      6.7329</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00848567</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00848567</td>
    <td align="right">     42.4663</td>
    <td align="right">     9265.38</td>
    <td align="right">        0.00</td>
    <td align="right">    15728.31</td>
    <td align="right">    12166.53</td>
    <td align="right">  0.90487195</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.52</td>
    <td align="right">       13.50</td>
    <td align="right">  0.00963560</td>
    <td align="right">     37925.9</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   29374.263</td>
    <td align="right">   29374.263</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.841637</td>
    <td align="right">  0.94217402</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    29374.26</td>
    <td align="right">    29374.26</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.94217402</td>
    <td align="right">    0.841637</td>
    <td align="right">       18.97</td>
    <td align="right">       12.84</td>
    <td align="right">  0.00742400</td>
    <td align="right">     37894.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    29374.26</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      6.7329</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00751275</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751275</td>
    <td align="right">     45.1883</td>
    <td align="right">     4614.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   29374.263</td>
    <td align="right">   29374.263</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1195</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.841637</td>
    <td align="right">  0.94217402</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">RIYADH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:45:00</td>
    <td align="right">    29374.26</td>
    <td align="right">    29374.26</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.94217402</td>
    <td align="right">    0.841637</td>
    <td align="right">       18.97</td>
    <td align="right">       12.84</td>
    <td align="right">  0.00742400</td>
    <td align="right">     37894.3</td>
    <td align="right">       50.00</td>
    <td align="right">       23.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    29374.26</td>
    <td align="right">        5.90</td>
    <td align="right">  0.00619461</td>
    <td align="right">        5.90</td>
    <td align="right">  0.05666618</td>
    <td align="right">      6.7329</td>
    <td align="right">       19.92</td>
    <td align="right">  0.00751275</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751275</td>
    <td align="right">     45.1883</td>
    <td align="right">     4614.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:26:00</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      287.75</td>
    <td align="right">     3895.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">     2625.00</td>
    <td align="right">      228.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">     4002.00</td>
    <td align="right">      696.75</td>
    <td align="right">      209.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     2977.00</td>
    <td align="right">     1374.50</td>
    <td align="right">      124.75</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">     4691.25</td>
    <td align="right">      702.25</td>
    <td align="right">      428.75</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     4641.25</td>
    <td align="right">     1322.25</td>
    <td align="right">      694.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     1639.00</td>
    <td align="right">     2518.75</td>
    <td align="right">       34.75</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     3415.50</td>
    <td align="right">     1222.25</td>
    <td align="right">      218.50</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     3943.50</td>
    <td align="right">     1428.00</td>
    <td align="right">      484.50</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     2999.00</td>
    <td align="right">     1108.75</td>
    <td align="right">      169.75</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">     5093.00</td>
    <td align="right">      675.00</td>
    <td align="right">      569.75</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">     4644.00</td>
    <td align="right">     1344.75</td>
    <td align="right">      883.75</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     2616.50</td>
    <td align="right">     1701.00</td>
    <td align="right">      108.25</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">     4343.00</td>
    <td align="right">      807.50</td>
    <td align="right">      383.50</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">     4357.00</td>
    <td align="right">     1394.00</td>
    <td align="right">      671.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5558.50</td>
    <td align="right">     4301.75</td>
    <td align="right">     1196.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">      773.75</td>
    <td align="right">        0.00</td>
    <td align="right">      759.75</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">     1527.50</td>
    <td align="right">        0.00</td>
    <td align="right">      829.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">     1625.75</td>
    <td align="right">        0.00</td>
    <td align="right">      850.50</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">     1030.25</td>
    <td align="right">        0.00</td>
    <td align="right">      755.50</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">     1682.25</td>
    <td align="right">        0.00</td>
    <td align="right">     1036.50</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.50</td>
    <td align="right">     1623.25</td>
    <td align="right">        0.50</td>
    <td align="right">     1027.25</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">      852.00</td>
    <td align="right">        0.00</td>
    <td align="right">      639.75</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">     1541.00</td>
    <td align="right">        0.00</td>
    <td align="right">      947.75</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.75</td>
    <td align="right">     1522.25</td>
    <td align="right">        0.75</td>
    <td align="right">      943.75</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">     1160.25</td>
    <td align="right">        0.00</td>
    <td align="right">      940.25</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">     2026.25</td>
    <td align="right">        0.00</td>
    <td align="right">     1300.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.25</td>
    <td align="right">     1896.25</td>
    <td align="right">        0.25</td>
    <td align="right">     1273.25</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">     1067.50</td>
    <td align="right">        0.00</td>
    <td align="right">      775.50</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.00</td>
    <td align="right">     1706.50</td>
    <td align="right">        0.00</td>
    <td align="right">     1054.75</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        1.50</td>
    <td align="right">     1662.25</td>
    <td align="right">        1.50</td>
    <td align="right">     1063.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        2.00</td>
    <td align="right">     3836.50</td>
    <td align="right">        2.00</td>
    <td align="right">     2321.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:26:00</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       22.99</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.245</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">       22.99</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.287</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">       22.99</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.297</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.278</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.308</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.262</td>
    <td align="right">       0.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.293</td>
    <td align="right">       0.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.293</td>
    <td align="right">       0.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.289</td>
    <td align="right">       0.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.312</td>
    <td align="right">       0.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.307</td>
    <td align="right">       0.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.279</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.307</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.302</td>
    <td align="right">       0.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       22.99</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">       22.99</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">       22.99</td>
    <td align="right">       52.95</td>
    <td align="right">     3898.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        4.84</td>
    <td align="right">       11.16</td>
    <td align="right">      821.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        3.07</td>
    <td align="right">        7.06</td>
    <td align="right">      520.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:26:00</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          60</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:26:00</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1941.03</td>
    <td align="right">    11370.51</td>
    <td align="right">09-APR-17:45</td>
    <td align="right">   161223.79</td>
    <td align="right">28-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      933.08</td>
    <td align="right">    11026.82</td>
    <td align="right">19-MAR-17:15</td>
    <td align="right">    68635.76</td>
    <td align="right">14-AUG-12:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      197.01</td>
    <td align="right">     2266.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13552.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      339.87</td>
    <td align="right">     1497.40</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">    34131.84</td>
    <td align="right">14-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       79.88</td>
    <td align="right">      374.41</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     6739.31</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      339.87</td>
    <td align="right">     1497.40</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">    34131.84</td>
    <td align="right">14-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      197.01</td>
    <td align="right">     2266.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13552.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">       79.88</td>
    <td align="right">      374.41</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     6739.31</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      197.01</td>
    <td align="right">     2266.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13552.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">       79.88</td>
    <td align="right">      374.41</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     6739.31</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       22.26</td>
    <td align="right">      272.33</td>
    <td align="right">07-MAY-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">03-APR-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        6.63</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">      898.96</td>
    <td align="right">03-APR-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       22.25</td>
    <td align="right">      272.33</td>
    <td align="right">07-MAY-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">03-APR-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        6.63</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">      898.96</td>
    <td align="right">03-APR-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       22.25</td>
    <td align="right">      272.33</td>
    <td align="right">07-MAY-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">03-APR-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        6.62</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">      898.96</td>
    <td align="right">03-APR-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       34.40</td>
    <td align="right">      430.64</td>
    <td align="right">19-MAR-17:15</td>
    <td align="right">     2855.54</td>
    <td align="right">14-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        9.72</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     1420.03</td>
    <td align="right">14-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       34.40</td>
    <td align="right">      430.64</td>
    <td align="right">19-MAR-17:15</td>
    <td align="right">     2855.54</td>
    <td align="right">14-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        9.72</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     1420.03</td>
    <td align="right">14-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       34.40</td>
    <td align="right">      430.64</td>
    <td align="right">19-MAR-17:15</td>
    <td align="right">     2855.54</td>
    <td align="right">14-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        9.72</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     1420.03</td>
    <td align="right">14-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       35.22</td>
    <td align="right">      430.64</td>
    <td align="right">19-MAR-17:15</td>
    <td align="right">     2855.54</td>
    <td align="right">15-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       10.54</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1420.03</td>
    <td align="right">15-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       35.22</td>
    <td align="right">      430.64</td>
    <td align="right">19-MAR-17:15</td>
    <td align="right">     2855.54</td>
    <td align="right">15-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       10.54</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1420.03</td>
    <td align="right">15-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       35.22</td>
    <td align="right">      430.64</td>
    <td align="right">19-MAR-17:15</td>
    <td align="right">     2855.54</td>
    <td align="right">15-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       10.54</td>
    <td align="right">       38.34</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1420.03</td>
    <td align="right">15-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       22.14</td>
    <td align="right">      272.33</td>
    <td align="right">12-MAR-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">03-APR-13:45</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        6.52</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">      898.96</td>
    <td align="right">03-APR-13:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       22.14</td>
    <td align="right">      272.33</td>
    <td align="right">12-MAR-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">03-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        6.51</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">      898.96</td>
    <td align="right">03-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       22.14</td>
    <td align="right">      272.33</td>
    <td align="right">12-MAR-17:15</td>
    <td align="right">     1807.71</td>
    <td align="right">03-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        6.51</td>
    <td align="right">       24.02</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">      898.96</td>
    <td align="right">03-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      593.21</td>
    <td align="right">     9282.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34503.92</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      117.13</td>
    <td align="right">     1832.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6812.77</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      593.21</td>
    <td align="right">     9282.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34503.92</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      117.13</td>
    <td align="right">     1832.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6812.77</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      117.13</td>
    <td align="right">     1832.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6812.77</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       24.68</td>
    <td align="right">      386.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1435.51</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       15.62</td>
    <td align="right">      244.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.76</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Facility</td>
    <td align="right">      150.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    46024.52</td>
    <td align="right">16-DEC-14:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Plant</td>
    <td align="right">      150.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    46024.52</td>
    <td align="right">16-DEC-14:45</td>
  </tr>
  <tr>
    <td align="right">PowerConversion:ElectricityProduced</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.94</td>
    <td align="right">01-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">DCtoACInverter Ancillary:Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1792.66</td>
    <td align="right">        0.00</td>
    <td align="right">29-JAN-12:00</td>
    <td align="right">   155652.68</td>
    <td align="right">31-JUL-12:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1792.66</td>
    <td align="right">        0.00</td>
    <td align="right">29-JAN-12:00</td>
    <td align="right">   155652.68</td>
    <td align="right">31-JUL-12:45</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1792.66</td>
    <td align="right">        0.00</td>
    <td align="right">29-JAN-12:00</td>
    <td align="right">   155652.68</td>
    <td align="right">31-JUL-12:45</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26986.79</td>
    <td align="right">25-FEB-14:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26986.79</td>
    <td align="right">25-FEB-14:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26986.79</td>
    <td align="right">25-FEB-14:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1790.58</td>
    <td align="right">   -26986.79</td>
    <td align="right">25-FEB-14:15</td>
    <td align="right">   155652.68</td>
    <td align="right">31-JUL-12:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1790.58</td>
    <td align="right">   -26986.79</td>
    <td align="right">25-FEB-14:15</td>
    <td align="right">   155652.68</td>
    <td align="right">31-JUL-12:45</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1790.58</td>
    <td align="right">   -26986.79</td>
    <td align="right">25-FEB-14:15</td>
    <td align="right">   155652.68</td>
    <td align="right">31-JUL-12:45</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic:ElectricityProduced</td>
    <td align="right">      150.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    46024.52</td>
    <td align="right">16-DEC-14:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      904.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    99506.72</td>
    <td align="right">28-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      321.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18528.18</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      321.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18528.18</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      102.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:45</td>
    <td align="right">     7921.50</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      102.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:45</td>
    <td align="right">     7921.50</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      583.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    80978.54</td>
    <td align="right">28-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.94</td>
    <td align="right">01-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.94</td>
    <td align="right">01-JAN-07:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">       82.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    31041.89</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       77.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8203.18</td>
    <td align="right">12-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       77.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8203.18</td>
    <td align="right">12-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Gas</td>
    <td align="right">       77.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8203.18</td>
    <td align="right">12-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">        4.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    28326.33</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">        4.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    28326.33</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      278.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       26.35</td>
    <td align="right">      -61.51</td>
    <td align="right">17-JUL-05:15</td>
    <td align="right">     3989.23</td>
    <td align="right">18-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       26.35</td>
    <td align="right">      -61.51</td>
    <td align="right">17-JUL-05:15</td>
    <td align="right">     3989.23</td>
    <td align="right">18-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       26.35</td>
    <td align="right">      -61.51</td>
    <td align="right">17-JUL-05:15</td>
    <td align="right">     3989.23</td>
    <td align="right">18-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     3432.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   381794.97</td>
    <td align="right">28-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1452.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   161440.82</td>
    <td align="right">12-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       90.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13183.96</td>
    <td align="right">27-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    28980.38</td>
    <td align="right">08-JUN-21:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">        1.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7496.82</td>
    <td align="right">16-SEP-16:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1432.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   161440.82</td>
    <td align="right">12-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       88.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12316.71</td>
    <td align="right">14-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      184.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18712.22</td>
    <td align="right">14-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6616.78</td>
    <td align="right">08-JUN-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE CORE SPACE - STORY MID</td>
    <td align="right">      181.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18615.25</td>
    <td align="right">14-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      260.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27075.25</td>
    <td align="right">07-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">        4.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6544.25</td>
    <td align="right">08-JUN-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      255.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27075.25</td>
    <td align="right">07-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       43.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7467.03</td>
    <td align="right">03-JUL-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1029.83</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       42.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7467.03</td>
    <td align="right">03-JUL-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       71.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9746.65</td>
    <td align="right">24-APR-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      710.20</td>
    <td align="right">26-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       70.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9746.65</td>
    <td align="right">24-APR-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       85.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12517.25</td>
    <td align="right">09-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1878.96</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       84.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12517.25</td>
    <td align="right">09-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       41.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7791.20</td>
    <td align="right">10-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1833.61</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       40.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7791.20</td>
    <td align="right">10-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       75.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11358.39</td>
    <td align="right">29-JUN-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1216.21</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       74.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11358.39</td>
    <td align="right">29-JUN-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       96.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13665.74</td>
    <td align="right">17-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        1.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3198.00</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       95.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13665.74</td>
    <td align="right">17-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       68.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10714.98</td>
    <td align="right">14-JAN-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1403.78</td>
    <td align="right">08-JUN-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       67.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10714.98</td>
    <td align="right">14-JAN-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">      114.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14387.43</td>
    <td align="right">14-JAN-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1152.29</td>
    <td align="right">28-AUG-04:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">      113.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14387.43</td>
    <td align="right">14-JAN-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">      136.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19401.63</td>
    <td align="right">31-DEC-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2552.60</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">      135.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19401.63</td>
    <td align="right">31-DEC-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       38.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7097.35</td>
    <td align="right">02-MAR-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1075.81</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       38.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7097.35</td>
    <td align="right">02-MAR-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9137.63</td>
    <td align="right">27-MAR-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      750.82</td>
    <td align="right">31-JUL-04:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       64.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9137.63</td>
    <td align="right">27-MAR-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       79.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11450.27</td>
    <td align="right">03-MAR-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2013.20</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       79.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11450.27</td>
    <td align="right">03-MAR-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       26.35</td>
    <td align="right">      -61.51</td>
    <td align="right">17-JUL-05:15</td>
    <td align="right">     3989.23</td>
    <td align="right">18-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       26.35</td>
    <td align="right">      -61.51</td>
    <td align="right">17-JUL-05:15</td>
    <td align="right">     3989.23</td>
    <td align="right">18-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">       26.35</td>
    <td align="right">      -61.51</td>
    <td align="right">17-JUL-05:15</td>
    <td align="right">     3989.23</td>
    <td align="right">18-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1953.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   225395.55</td>
    <td align="right">15-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     1949.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   225395.55</td>
    <td align="right">15-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">        3.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22661.06</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:26:00</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.547</td>
    <td align="right">     -88.927</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.494</td>
    <td align="right">      79.884</td>
    <td align="right">     117.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -143.127</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.992</td>
    <td align="right">    -181.591</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.300</td>
    <td align="right">      79.884</td>
    <td align="right">     117.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -51.713</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.685</td>
    <td align="right">    -255.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.313</td>
    <td align="right">      79.884</td>
    <td align="right">     117.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.337</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.005</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.485</td>
    <td align="right">     -42.538</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.453</td>
    <td align="right">       6.633</td>
    <td align="right">      15.624</td>
    <td align="right">      73.795</td>
    <td align="right">       0.000</td>
    <td align="right">       2.636</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.158</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.164</td>
    <td align="right">     -53.765</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.909</td>
    <td align="right">     -70.647</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.433</td>
    <td align="right">       6.626</td>
    <td align="right">      15.624</td>
    <td align="right">      72.147</td>
    <td align="right">       0.000</td>
    <td align="right">       3.685</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.551</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.882</td>
    <td align="right">     -23.345</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.919</td>
    <td align="right">     -84.652</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.437</td>
    <td align="right">       6.624</td>
    <td align="right">      15.624</td>
    <td align="right">      71.285</td>
    <td align="right">       0.000</td>
    <td align="right">       4.338</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.878</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.117</td>
    <td align="right">      -9.580</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.582</td>
    <td align="right">     -40.967</td>
