    <td align="right">     -75.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.976</td>
    <td align="right">       9.866</td>
    <td align="right">      24.680</td>
    <td align="right">     139.033</td>
    <td align="right">       0.000</td>
    <td align="right">       3.945</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.147</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.867</td>
    <td align="right">     -97.286</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.328</td>
    <td align="right">    -124.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.938</td>
    <td align="right">       9.857</td>
    <td align="right">      24.680</td>
    <td align="right">     136.337</td>
    <td align="right">       0.000</td>
    <td align="right">       5.514</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.448</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.002</td>
    <td align="right">     -44.905</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.400</td>
    <td align="right">    -146.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.942</td>
    <td align="right">       9.859</td>
    <td align="right">      24.680</td>
    <td align="right">     134.744</td>
    <td align="right">       0.000</td>
    <td align="right">       6.487</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.088</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.366</td>
    <td align="right">     -22.903</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.488</td>
    <td align="right">     -41.889</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.459</td>
    <td align="right">       6.317</td>
    <td align="right">      15.624</td>
    <td align="right">      73.875</td>
    <td align="right">       0.000</td>
    <td align="right">       2.617</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.641</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.180</td>
    <td align="right">     -53.670</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.847</td>
    <td align="right">     -69.369</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.432</td>
    <td align="right">       6.313</td>
    <td align="right">      15.624</td>
    <td align="right">      72.164</td>
    <td align="right">       0.000</td>
    <td align="right">       3.666</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.145</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.918</td>
    <td align="right">     -23.613</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.980</td>
    <td align="right">     -84.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.440</td>
    <td align="right">       6.314</td>
    <td align="right">      15.624</td>
    <td align="right">      71.146</td>
    <td align="right">       0.000</td>
    <td align="right">       4.315</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.317</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.147</td>
    <td align="right">      -9.155</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.274</td>
    <td align="right">   -1506.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     168.739</td>
    <td align="right">     336.496</td>
    <td align="right">     593.209</td>
    <td align="right">    1054.047</td>
    <td align="right">       0.000</td>
    <td align="right">      53.245</td>
    <td align="right">      25.069</td>
    <td align="right">       0.000</td>
    <td align="right">    -106.769</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.006</td>
    <td align="right">    -612.228</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">14-AUG-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21710.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      868.36</td>
    <td align="right">     2443.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18398.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">24-SEP-13:58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -35777.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.51</td>
    <td align="right">      374.41</td>
    <td align="right">     2288.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32973.22</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">24-SEP-13:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -48868.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.84</td>
    <td align="right">      374.41</td>
    <td align="right">     2288.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46079.85</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">22-OCT-08:46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11520.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.39</td>
    <td align="right">       24.02</td>
    <td align="right">      305.23</td>
    <td align="right">    13856.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -95.05</td>
    <td align="right">    -2584.42</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">29-OCT-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14667.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.16</td>
    <td align="right">       24.02</td>
    <td align="right">      305.23</td>
    <td align="right">    14912.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -588.33</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">15-OCT-10:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18561.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.76</td>
    <td align="right">       24.02</td>
    <td align="right">      305.23</td>
    <td align="right">     7946.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10422.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -144.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">24-SEP-13:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11686.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.09</td>
    <td align="right">       38.34</td>
    <td align="right">      482.15</td>
    <td align="right">     5020.77</td>
    <td align="right">        0.00</td>
    <td align="right">      240.05</td>
    <td align="right">     5876.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">02-JUL-07:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16197.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.63</td>
    <td align="right">       38.34</td>
    <td align="right">      482.15</td>
    <td align="right">     6097.38</td>
    <td align="right">        0.00</td>
    <td align="right">       78.40</td>
    <td align="right">     9474.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">24-SEP-10:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20786.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.14</td>
    <td align="right">       38.34</td>
    <td align="right">      482.15</td>
    <td align="right">     4597.78</td>
    <td align="right">        0.00</td>
    <td align="right">      114.11</td>
    <td align="right">    15531.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">29-JAN-15:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14146.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.75</td>
    <td align="right">       38.34</td>
    <td align="right">      482.15</td>
    <td align="right">    17637.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.36</td>
    <td align="right">    -3983.20</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">29-JAN-15:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19801.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.99</td>
    <td align="right">       38.34</td>
    <td align="right">      482.15</td>
    <td align="right">    17333.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2023.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -89.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">23-DEC-12:46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25494.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.60</td>
    <td align="right">      115.02</td>
    <td align="right">      558.25</td>
    <td align="right">    26002.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -221.02</td>
    <td align="right">     -990.29</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">29-JAN-15:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10556.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.88</td>
    <td align="right">       24.02</td>
    <td align="right">      305.23</td>
    <td align="right">    15870.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.26</td>
    <td align="right">    -5621.35</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">29-JAN-15:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13298.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.17</td>
    <td align="right">       24.02</td>
    <td align="right">      305.23</td>
    <td align="right">    15704.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -61.95</td>
    <td align="right">    -2684.46</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">12-NOV-14:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16756.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.56</td>
    <td align="right">       24.02</td>
    <td align="right">      305.23</td>
    <td align="right">    13266.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3157.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">23-SEP-11:46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -262422.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1573.77</td>
    <td align="right">     4492.19</td>
    <td align="right">    13418.19</td>
    <td align="right">    82246.16</td>
    <td align="right">        0.00</td>
    <td align="right">     2730.58</td>
    <td align="right">   157961.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">20-MAY-13:49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9720.15</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      354.90</td>
    <td align="right">     1123.22</td>
    <td align="right">     2649.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13847.69</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">06-AUG-13:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11628.96</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.40</td>
    <td align="right">      374.41</td>
    <td align="right">     2288.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14433.01</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">27-JUL-20:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12815.54</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      329.91</td>
    <td align="right">     1497.62</td>
    <td align="right">     3027.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17670.98</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">22-JUL-17:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2735.32</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.59</td>
    <td align="right">       24.02</td>
    <td align="right">      302.92</td>
    <td align="right">     2473.65</td>
    <td align="right">        0.00</td>
    <td align="right">      738.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6291.45</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">06-SEP-18:36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3396.87</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.40</td>
    <td align="right">      299.65</td>
    <td align="right">      403.89</td>
    <td align="right">      521.08</td>
    <td align="right">        0.00</td>
    <td align="right">      357.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5017.44</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">30-APR-10:51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4242.16</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.48</td>
    <td align="right">       24.02</td>
    <td align="right">      305.23</td>
    <td align="right">     5409.83</td>
    <td align="right">        0.00</td>
    <td align="right">      105.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10099.56</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">09-JAN-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3666.67</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.70</td>
    <td align="right">      334.50</td>
    <td align="right">      638.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -791.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -259.43</td>
    <td align="right">    -3781.77</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">15-JUN-20:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4164.32</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.41</td>
    <td align="right">      315.56</td>
    <td align="right">      638.00</td>
    <td align="right">      895.47</td>
    <td align="right">        0.00</td>
    <td align="right">      559.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6635.12</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">10-JAN-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8131.81</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.42</td>
    <td align="right">      253.40</td>
    <td align="right">      638.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -647.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -201.96</td>
    <td align="right">    -8368.24</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">08-JUN-19:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3184.48</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.65</td>
    <td align="right">      315.56</td>
    <td align="right">      638.00</td>
    <td align="right">     1236.98</td>
    <td align="right">        0.00</td>
    <td align="right">      212.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5656.45</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">19-JUL-20:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4052.95</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.66</td>
    <td align="right">      315.56</td>
    <td align="right">      638.00</td>
    <td align="right">      721.20</td>
    <td align="right">        0.00</td>
    <td align="right">      488.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6278.39</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">27-JUL-18:36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5396.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.93</td>
    <td align="right">      473.34</td>
    <td align="right">      638.00</td>
    <td align="right">     1184.88</td>
    <td align="right">        0.00</td>
    <td align="right">      147.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7901.11</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">05-JUN-20:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2380.24</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.84</td>
    <td align="right">      199.77</td>
    <td align="right">      403.89</td>
    <td align="right">      643.67</td>
    <td align="right">        0.00</td>
    <td align="right">      386.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4055.72</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">26-SEP-18:36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2928.48</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.19</td>
    <td align="right">      299.65</td>
    <td align="right">      403.89</td>
    <td align="right">      324.82</td>
    <td align="right">        0.00</td>
    <td align="right">      145.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4141.09</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">10-JAN-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3984.10</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.00</td>
    <td align="right">      158.42</td>
    <td align="right">      403.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -446.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.54</td>
    <td align="right">    -4087.30</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">20-JUN-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47433.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1586.94</td>
    <td align="right">     3792.43</td>
    <td align="right">    15335.07</td>
    <td align="right">     3199.61</td>
    <td align="right">        0.00</td>
    <td align="right">     1716.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -73064.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:26:05</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      1.5712</td>
    <td align="right">      0.0000</td>
    <td align="right">     52.9490</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      1.4828</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.2865</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">      2.3042</td>
    <td align="right">      0.0000</td>
    <td align="right">     52.9490</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      2.2046</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.1927</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      2.8275</td>
    <td align="right">      0.0000</td>
    <td align="right">     52.9490</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      2.8275</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.1502</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.7469</td>
    <td align="right">      0.0000</td>
    <td align="right">      7.0629</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.7469</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0759</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.9161</td>
    <td align="right">      0.0000</td>
    <td align="right">      7.0629</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.9054</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0626</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      1.1117</td>
    <td align="right">      0.0000</td>
    <td align="right">      7.0629</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.1019</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0514</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.7206</td>
    <td align="right">      0.0000</td>
    <td align="right">     11.1568</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.7206</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.1242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.9697</td>
    <td align="right">      0.0000</td>
    <td align="right">     11.1568</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.9697</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0923</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      1.1966</td>
    <td align="right">      0.0000</td>
    <td align="right">     11.1568</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.1966</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0748</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.7275</td>
    <td align="right">      0.0000</td>
    <td align="right">     11.1568</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.7275</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.1230</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.9723</td>
    <td align="right">      0.0000</td>
    <td align="right">     11.1568</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.9723</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0921</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      1.2220</td>
    <td align="right">      0.0000</td>
    <td align="right">     11.1568</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.2220</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0732</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.6136</td>
    <td align="right">      0.0000</td>
    <td align="right">      7.0629</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.6136</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0924</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.7725</td>
    <td align="right">      0.0000</td>
    <td align="right">      7.0629</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.7725</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0734</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      1.0266</td>
    <td align="right">      0.0000</td>
    <td align="right">      7.0629</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0266</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0552</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     52.9490</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     52.9490</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     52.9490</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.7986</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      7.0629</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.5826</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      7.0629</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4682</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      7.0629</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.3411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     11.1568</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.6171</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     11.1568</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4950</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     11.1568</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.3569</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     11.1568</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.6164</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     11.1568</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4940</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     11.1568</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.3564</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      7.0629</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.5834</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      7.0629</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4690</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      7.0629</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.3416</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9490</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.82</td>
    <td align="right">      0.4248</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4248</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9490</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.82</td>
    <td align="right">      0.4248</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4248</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9490</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.82</td>
    <td align="right">      0.4248</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4248</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0629</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.23</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0629</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.23</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0629</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.23</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1568</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.30</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1568</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.30</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1568</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.30</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1568</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.30</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1568</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.30</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1568</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.30</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0629</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.23</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0629</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.23</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0629</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.23</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0567</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">       52.95</td>
    <td align="right">    0.000432</td>
    <td align="right">    983.8241</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.4248</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">       52.95</td>
    <td align="right">    0.000432</td>
    <td align="right">    983.8241</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.4248</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">       52.95</td>
    <td align="right">    0.000432</td>
    <td align="right">    983.8241</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.4248</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.06</td>
    <td align="right">    0.000432</td>
    <td align="right">    131.2325</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.06</td>
    <td align="right">    0.000432</td>
    <td align="right">    131.2325</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.06</td>
    <td align="right">    0.000432</td>
    <td align="right">    131.2325</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.16</td>
    <td align="right">    0.000432</td>
    <td align="right">    207.3003</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.16</td>
    <td align="right">    0.000432</td>
    <td align="right">    207.3003</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.16</td>
    <td align="right">    0.000432</td>
    <td align="right">    207.3003</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.16</td>
    <td align="right">    0.000432</td>
    <td align="right">    207.3003</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.16</td>
    <td align="right">    0.000432</td>
    <td align="right">    207.3003</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.16</td>
    <td align="right">    0.000432</td>
    <td align="right">    207.3003</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0895</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.06</td>
    <td align="right">    0.000432</td>
    <td align="right">    131.2325</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.06</td>
    <td align="right">    0.000432</td>
    <td align="right">    131.2325</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.06</td>
    <td align="right">    0.000432</td>
    <td align="right">    131.2325</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0567</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      1.5712</td>
    <td align="right">      1.5712</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      2.3042</td>
    <td align="right">      2.3042</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      2.8275</td>
    <td align="right">      2.8275</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.7469</td>
    <td align="right">      0.7469</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.9161</td>
    <td align="right">      0.9161</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      1.1117</td>
    <td align="right">      1.1117</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.7206</td>
    <td align="right">      0.7206</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.9697</td>
    <td align="right">      0.9697</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      1.1966</td>
    <td align="right">      1.1966</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.7275</td>
    <td align="right">      0.7275</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.9723</td>
    <td align="right">      0.9723</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      1.2220</td>
    <td align="right">      1.2220</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.6136</td>
    <td align="right">      0.6136</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.7725</td>
    <td align="right">      0.7725</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      1.0266</td>
    <td align="right">      1.0266</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      1.5712</td>
    <td align="right">      1.4828</td>
    <td align="right">      1.5712</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">      2.3042</td>
    <td align="right">      2.2046</td>
    <td align="right">      2.3042</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      2.8275</td>
    <td align="right">      2.8275</td>
    <td align="right">      2.8275</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.7469</td>
    <td align="right">      0.7469</td>
    <td align="right">      0.7469</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.9161</td>
    <td align="right">      0.9054</td>
    <td align="right">      0.9161</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      1.1117</td>
    <td align="right">      1.1019</td>
    <td align="right">      1.1117</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.7206</td>
    <td align="right">      0.7206</td>
    <td align="right">      0.7206</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.9697</td>
    <td align="right">      0.9697</td>
    <td align="right">      0.9697</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      1.1966</td>
    <td align="right">      1.1966</td>
    <td align="right">      1.1966</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.7275</td>
    <td align="right">      0.7275</td>
    <td align="right">      0.7275</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.9723</td>
    <td align="right">      0.9723</td>
    <td align="right">      0.9723</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      1.2220</td>
    <td align="right">      1.2220</td>
    <td align="right">      1.2220</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.6136</td>
    <td align="right">      0.6136</td>
    <td align="right">      0.6136</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.7725</td>
    <td align="right">      0.7725</td>
    <td align="right">      0.7725</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      1.0266</td>
    <td align="right">      1.0266</td>
    <td align="right">      1.0266</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.7986</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.5826</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.4682</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.3411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.6171</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.4950</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.3569</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.6164</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.4940</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      0.3564</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.5834</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.4690</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      0.3416</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4248</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0895</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP PSZ-AC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0567</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:26:05</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** RIYADH - SAU IWEC Data WMO#=404380</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.67</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      983.82</td>
    <td align="right">      983.82</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY MID</td>
    <td align="right">      983.82</td>
    <td align="right">      983.82</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY TOP</td>
    <td align="right">      983.82</td>
    <td align="right">      983.82</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      131.23</td>
    <td align="right">      131.23</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY MID</td>
    <td align="right">      131.23</td>
    <td align="right">      131.23</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY TOP</td>
    <td align="right">      131.23</td>
    <td align="right">      131.23</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      207.30</td>
    <td align="right">      207.30</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY MID</td>
    <td align="right">      207.30</td>
    <td align="right">      207.30</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">      207.30</td>
    <td align="right">      207.30</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      207.30</td>
    <td align="right">      207.30</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY MID</td>
    <td align="right">      207.30</td>
    <td align="right">      207.30</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY TOP</td>
    <td align="right">      207.30</td>
    <td align="right">      207.30</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      131.23</td>
    <td align="right">      131.23</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY MID</td>
    <td align="right">      131.23</td>
    <td align="right">      131.23</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY TOP</td>
    <td align="right">      131.23</td>
    <td align="right">      131.23</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.67</td>
    <td align="right">     4982.67</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">     2583.25</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     2585.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.82</td>
    <td align="right">    27942.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      607.23</td>
    <td align="right">    81794.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">      336.50</td>
    <td align="right">    34131.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      102.98</td>
    <td align="right">     7921.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">      593.21</td>
    <td align="right">    34503.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      337.02</td>
    <td align="right">    19213.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.06</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.39</td>
    <td align="right">     8203.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      593.21</td>
    <td align="right">     1977.00</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">       82.21</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      593.21</td>
    <td align="right">     2059.21</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        7.91</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       67.53</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      121.87</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       67.64</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      119.05</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      396.78</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      396.78</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       15.53</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       16.50</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       16.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       16.34</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       29.49</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       16.37</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        3.76</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       28.81</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        5.00</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">OFFICEMEDIUM HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE 1 - 90.1-2013 THERMOSTAT 10</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICEMEDIUM CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE 1 - 90.1-2013 THERMOSTAT 10</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-30
    21:26:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY [J]</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.285390E+11</td>
    <td align="right">0.990028E+10</td>
    <td align="right">0.502279E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.220334E+11</td>
    <td align="right">  5369458.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.204826E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259015E+11</td>
    <td align="right">0.856640E+10</td>
    <td align="right">0.455621E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.211807E+11</td>
    <td align="right">  4862108.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.231831E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.292879E+11</td>
    <td align="right">0.888791E+10</td>
    <td align="right">0.512084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.251756E+11</td>
    <td align="right">  5432877.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.312027E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260516E+11</td>
    <td align="right">0.799176E+10</td>
    <td align="right">0.475421E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.253990E+11</td>
    <td align="right">  5126353.25</td>
    <td align="right">        0.00</td>
    <td align="right">0.408216E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.291701E+11</td>
    <td align="right">0.770444E+10</td>
    <td align="right">0.512084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.323865E+11</td>
    <td align="right">  5432877.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.644571E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.281072E+11</td>
    <td align="right">0.720753E+10</td>
    <td align="right">0.493263E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.337466E+11</td>
    <td align="right">  5242621.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.785740E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.274486E+11</td>
    <td align="right">0.759037E+10</td>
    <td align="right">0.494242E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.349161E+11</td>
    <td align="right">  5316609.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.852361E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.294297E+11</td>
    <td align="right">0.801100E+10</td>
    <td align="right">0.512084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.357289E+11</td>
    <td align="right">  5432877.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.884609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.274520E+11</td>
    <td align="right">0.831971E+10</td>
    <td align="right">0.485225E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.320884E+11</td>
    <td align="right">  5189772.05</td>
    <td align="right">        0.00</td>
    <td align="right">0.691040E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.286071E+11</td>
    <td align="right">0.924438E+10</td>
    <td align="right">0.502279E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.283378E+11</td>
    <td align="right">  5369458.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.515224E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.285949E+11</td>
    <td align="right">0.948179E+10</td>
    <td align="right">0.493263E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.245084E+11</td>
    <td align="right">  5242621.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.346007E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.279057E+11</td>
    <td align="right">0.100785E+11</td>
    <td align="right">0.494242E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.215164E+11</td>
    <td align="right">  5316609.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.195872E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.336496E+12</td>
    <td align="right">0.102984E+12</td>
    <td align="right">0.593209E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.337018E+12</td>
    <td align="right"> 63334244.68</td>
    <td align="right">        0.00</td>
    <td align="right">0.607232E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.259015E+11</td>
    <td align="right">0.720753E+10</td>
    <td align="right">0.455621E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.211807E+11</td>
    <td align="right">  4862108.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.195872E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.294297E+11</td>
    <td align="right">0.100785E+11</td>
    <td align="right">0.512084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.357289E+11</td>
    <td align="right">  5432877.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.884609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-30
    21:26:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.515699E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.754449E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.426148E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.673441E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.455235E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.721275E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.404486E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.621112E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.344149E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.618598E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.301319E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.558362E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.343587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.547606E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.351199E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.579574E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.356958E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.586150E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.419566E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.655379E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.406046E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.694273E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.493186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.728800E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.481758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.773902E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.301319E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.547606E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.515699E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.754449E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-30
    21:26:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   123416.50</td>
    <td align="right">25-JAN-14:00</td>
    <td align="right">    26953.12</td>
    <td align="right">        0.00</td>
    <td align="right">    34503.92</td>
    <td align="right">        0.00</td>
    <td align="right">    19213.20</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">    42743.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   134429.14</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">    27081.67</td>
    <td align="right">        0.00</td>
    <td align="right">    34503.92</td>
    <td align="right">        0.00</td>
    <td align="right">    19213.20</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">    53627.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   133419.49</td>
    <td align="right">31-MAR-14:30</td>
    <td align="right">    27081.67</td>
    <td align="right">        0.00</td>
    <td align="right">    34503.92</td>
    <td align="right">        0.00</td>
    <td align="right">    19213.20</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">    52617.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   139601.16</td>
    <td align="right">21-APR-14:00</td>
    <td align="right">    26953.12</td>
    <td align="right">        0.00</td>
    <td align="right">    34503.92</td>
    <td align="right">        0.00</td>
    <td align="right">    19213.20</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">    58927.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   149146.24</td>
    <td align="right">26-MAY-14:30</td>
    <td align="right">    28014.78</td>
    <td align="right">        0.00</td>
    <td align="right">    34503.92</td>
    <td align="right">        0.00</td>
    <td align="right">    19213.20</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">    67411.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   158882.14</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">    28014.78</td>
    <td align="right">        0.00</td>
    <td align="right">    34503.92</td>
    <td align="right">        0.00</td>
    <td align="right">    19213.20</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">    77147.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   162724.75</td>
    <td align="right">28-JUL-15:00</td>
    <td align="right">    27210.22</td>
    <td align="right">        0.00</td>
    <td align="right">    34503.92</td>
    <td align="right">        0.00</td>
    <td align="right">    19213.20</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">    81794.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   162257.45</td>
    <td align="right">07-AUG-13:00</td>
    <td align="right">    28352.79</td>
    <td align="right">        0.00</td>
    <td align="right">    34503.92</td>
    <td align="right">        0.00</td>
    <td align="right">    19213.20</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">    80184.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   152203.55</td>
    <td align="right">11-SEP-14:00</td>
    <td align="right">    27210.22</td>
    <td align="right">        0.00</td>
    <td align="right">    34503.92</td>
    <td align="right">        0.00</td>
    <td align="right">    19213.20</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">    71273.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   145191.99</td>
    <td align="right">09-OCT-13:00</td>
    <td align="right">    29496.69</td>
    <td align="right">        0.00</td>
    <td align="right">    34503.92</td>
    <td align="right">        0.00</td>
    <td align="right">    19213.20</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">    61975.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   131379.25</td>
    <td align="right">01-NOV-14:30</td>
    <td align="right">    26953.12</td>
    <td align="right">        0.00</td>
    <td align="right">    34503.92</td>
    <td align="right">        0.00</td>
    <td align="right">    19213.20</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">    50706.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   123049.65</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">    34131.84</td>
    <td align="right">     7921.50</td>
    <td align="right">    34503.92</td>
    <td align="right">        0.00</td>
    <td align="right">    19213.20</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">    27276.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   123049.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26953.12</td>
    <td align="right">        0.00</td>
    <td align="right">    34503.92</td>
    <td align="right">        0.00</td>
    <td align="right">    19213.20</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">    27276.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   162724.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34131.84</td>
    <td align="right">     7921.50</td>
    <td align="right">    34503.92</td>
    <td align="right">        0.00</td>
    <td align="right">    19213.20</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">    81794.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-30
    21:26:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    30658.21</td>
    <td align="right">09-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27942.65</td>
    <td align="right">        0.00</td>
    <td align="right">     2715.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    15520.83</td>
    <td align="right">04-FEB-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13233.86</td>
    <td align="right">        0.00</td>
    <td align="right">     2286.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    13389.21</td>
    <td align="right">07-MAR-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9732.85</td>
    <td align="right">        0.00</td>
    <td align="right">     3656.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    13224.83</td>
    <td align="right">10-APR-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9871.85</td>
    <td align="right">        0.00</td>
    <td align="right">     3352.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11471.51</td>
    <td align="right">22-MAY-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3769.13</td>
    <td align="right">        0.00</td>
    <td align="right">     7702.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11753.45</td>
    <td align="right">20-JUN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4010.06</td>
    <td align="right">        0.00</td>
    <td align="right">     7743.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11116.25</td>
    <td align="right">27-JUL-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3355.97</td>
    <td align="right">        0.00</td>
    <td align="right">     7760.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10969.10</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3599.54</td>
    <td align="right">        0.00</td>
    <td align="right">     7369.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9920.37</td>
    <td align="right">04-SEP-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2633.53</td>
    <td align="right">        0.00</td>
    <td align="right">     7286.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    14790.21</td>
    <td align="right">31-OCT-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12258.86</td>
    <td align="right">        0.00</td>
    <td align="right">     2531.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    13150.30</td>
    <td align="right">23-NOV-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8775.07</td>
    <td align="right">        0.00</td>
    <td align="right">     4375.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    14177.90</td>
    <td align="right">06-DEC-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10882.20</td>
    <td align="right">        0.00</td>
    <td align="right">     3295.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     9920.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2633.53</td>
    <td align="right">        0.00</td>
    <td align="right">     2286.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    30658.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27942.65</td>
    <td align="right">        0.00</td>
    <td align="right">     7760.28</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-30
    21:26:05</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
